## KNX System Conformance Testing 8

### KNX IoT

 3[rd] Party API

Summary

This document contains the KNX IoT 3[rd] Party API test specifications, in
accordance with 3/10/4.

©C i h 1998 2022 i i i 1 0 2 S 1 f 584


-----

###### Document Updates

**Version** **Date** **Modifications**
1.0.0 2021.10 Preparation for Release for Voting
1.0.1 2022.01 Resolution comments from Release for Voting
1.0.2 2022.03 Resolution comments from Final Voting

Filename: 8_10_4 KNX System Conformance Testing

Version: 1.0.2

Status: Approved Standard

Savedate: 2022.03.08

Number of pages: 584

©C i h 1998 2022 i i i 1 0 2 S 2 f 584

|Version|Date|Modifications|
|---|---|---|
|1.0.0|2021.10|Preparation for Release for Voting|
|1.0.1|2022.01|Resolution comments from  Release for Voting|
|1.0.2|2022.03|Resolution comments from Final Voting|


-----

#### Contents

2. Endpoints ..................................................................................................................................................... 5

2. Test Result Checks ....................................................................................................................................... 7

3. Test Categories ............................................................................................................................................ 9

4. Test Scenarios .............................................................................................................................................. 9

4.1. Static test cases .................................................................................................................................... 9

4.2. Security tests ...................................................................................................................................... 11

5. Test Case Specifications ............................................................................................................................. 13

5.1. Locations ............................................................................................................................................. 13

5.1.1. GET /sites ..................................................................................................................................... 13

5.1.2. GET /locations .............................................................................................................................. 34

5.1.3. GET /locations/{locationId} ......................................................................................................... 53

5.1.4. GET /locations/{locationId}/childlocations.................................................................................. 67

5.1.5. GET /locations/{locationId}/parentlocation ................................................................................ 80

5.1.6. GET /functions/{functionId}/location .......................................................................................... 90

5.1.7. GET /devices/{deviceId}/location .............................................................................................. 100

5.2. Information ....................................................................................................................................... 110

5.2.1. GET /.well-known/knx ............................................................................................................... 110

5.2.2. GET /node .................................................................................................................................. 116

5.2.3. GET /installations ....................................................................................................................... 126

5.2.4. GET /installations/{installationId} ............................................................................................. 136

5.3. Devices .............................................................................................................................................. 150

5.3.1. GET /devices .............................................................................................................................. 150

5.3.2. GET /devices/{deviceId} ............................................................................................................. 160

5.3.3. GET /locations/{locationId}/devices .......................................................................................... 174

5.3.4. GET /datapoints/{datapointId}/proxies ..................................................................................... 185

5.3.5. GET /datapoints/{datapointId}/device ...................................................................................... 196

5.4. IoT Functions .................................................................................................................................... 210

5.4.1. GET /functions ........................................................................................................................... 210

5.4.2. GET /functions/{functionId} ...................................................................................................... 220

5.4.3. GET /locations/{locationId}/functions ....................................................................................... 234

5.4.4. GET /datapoints/{datapointId}/functions ................................................................................. 245

5.5. IoT Datapoints .................................................................................................................................. 256

5.5.1. GET /datapoints ......................................................................................................................... 256

5.5.2. GET /datapoints/{datapointId} .................................................................................................. 266

©C i h 1998 2022 i i i 1 0 2 S 3 f 584


-----

5.5.3. PUT /datapoints/values ............................................................................................................. 280

5.5.4. GET /functions/{functionId}/datapoints.................................................................................... 299

5.5.5. GET /devices/{deviceId}/datapoints .......................................................................................... 310

5.5.6. GET /subscriptions/{subscriptionId}/datapoints ....................................................................... 321

5.5.7. GET /timeseries/{timeseriesId}/datapoint ................................................................................ 332

5.6. Subscriptions .................................................................................................................................... 349

5.6.1. GET /datapoints/{datapointId}/subscriptions ........................................................................... 349

5.6.2. GET /subscriptions/{subscriptionId} .......................................................................................... 360

5.6.3. DELETE /subscriptions/{subscriptionId} .................................................................................... 371

5.6.4. PATCH /subscriptions/{subscriptionId} ..................................................................................... 385

5.6.5. GET /datapoints/{datapointId}/subscriptions ........................................................................... 402

5.6.6. POST /subscriptions ................................................................................................................... 412

5.7 Websocket ......................................................................................................................................... 432

5.7.1. Connection ................................................................................................................................ 432

5.7.2. Write-Command ........................................................................................................................ 434

5.7.3. Read Command ......................................................................................................................... 437

5.7.4. Subscribe-Command ................................................................................................................. 439

5.7.5. Unsubscribe-Command ............................................................................................................. 457

5.8. Discovery .......................................................................................................................................... 469

5.8.1. DNS-SD & mDNS ........................................................................................................................ 469

5.9. History .............................................................................................................................................. 474

5.9.1. GET /timeseries/{timeseriesId} ................................................................................................. 474

5.9.2. GET /datapoints/{datapointId}/values ...................................................................................... 488

5.10 Security ............................................................................................................................................ 502

5.10.1. POST /oauth/access ................................................................................................................. 502

5.10.2. GET /.well-known/knx/idevid .................................................................................................. 549

5.10.3. GET /.well-known/knx/ldevid .................................................................................................. 550

5.11. Query Parameter ............................................................................................................................ 555

5.11.1. Filter ......................................................................................................................................... 555

5.12. Content Negotiation ....................................................................................................................... 566

5.12.1. Content-Type ........................................................................................................................... 566

5.12.2. Request Framing ...................................................................................................................... 568

5.13. HTTP Error Code Handling .............................................................................................................. 571

5.13.1. 5XX Error Domain .................................................................................................................... 571

5.13.2. 4XX Error Domain .................................................................................................................... 582

©C i h 1998 2022 i i i 1 0 2 S 4 f 584


-----

##### 2. Endpoints

This is a list of all endpoints which are exposed by the API. The numeration will be used to reference endpoints
in this document.

**Nr** **Method** **Endpoint**
**1.1** POST /oauth /access
**1.2** GET /.well-known/knx/idevid
**1.3** GET /.well-known/knx/ldevid

**2.1** GET /datapoints
**2.2** GET /datapoints /{datapointId}
**2.3** PUT /datapoints /values
**2.4** GET /functions/{functionId}/datapoints
**2.5** GET /devices/{deviceId}/datapoints
**2.6** GET /subscriptions/{subscriptionId}/datapoints
**2.7** GET /timeseries/{timeseriesId}/datapoint

**3.1** GET /devices
**3.2** GET /devices/{deviceId}
**3.3** GET /locations/{locationId}/devices
**3.4** GET /datapoints/{datapointId}/proxies
**3.5** GET /datapoints/{datapointId}/device

**4.1** GET /functions
**4.2** GET /functions/{functionId}
**4.3** GET /locations/{locationId}/functions
**4.4** GET /datapoints/{datapointId}/functions

**5.1** GET /.well-known/knx
**5.2** GET /node
**5.3** GET /installations
**5.4** GET /installations /{installationId}

**6.1** GET /sites
**6.2** GET /locations
**6.3** GET /locations/{locationId}
**6.4** GET /locations /{locationId}/childlocations
**6.5** GET /locations/{locationId}/parentlocation
**6.6** GET /functions /{functionId} /location
**6.7** GET /devices/{deviceId}/location

**7.1** GET /datapoints/{datapointId}/subscriptions
**7.2** GET /subscriptions/{subscriptionId}
**7.3** DELETE /subscriptions/{subscriptionId}
**7.4** PATCH /subscriptions /{subscriptionId}
**7.5** GET /subscriptions
**7.6** POST /subscriptions
**7.7** GET /messaging/ws

©C i h 1998 2022 i i i 1 0 2 S 5 f 584

|Nr Method Endpoint|Col2|Col3|
|---|---|---|
|**1.1**|POST|/oauth/access|
|**1.2**|GET|/.well-known/knx/idevid|
|**1.3**|GET|/.well-known/knx/ldevid|
||||
|**2.1**|GET|/datapoints|
|**2.2**|GET|/datapoints/{datapointId}|
|**2.3**|PUT|/datapoints/values|
|**2.4**|GET|/functions/{functionId}/datapoints|
|**2.5**|GET|/devices/{deviceId}/datapoints|
|**2.6**|GET|/subscriptions/{subscriptionId}/datapoints|
|**2.7**|GET|/timeseries/{timeseriesId}/datapoint|
||||
|**3.1**|GET|/devices|
|**3.2**|GET|/devices/{deviceId}|
|**3.3**|GET|/locations/{locationId}/devices|
|**3.4**|GET|/datapoints/{datapointId}/proxies|
|**3.5**|GET|/datapoints/{datapointId}/device|
||||
|**4.1**|GET|/functions|
|**4.2**|GET|/functions/{functionId}|
|**4.3**|GET|/locations/{locationId}/functions|
|**4.4**|GET|/datapoints/{datapointId}/functions|
||||
|**5.1**|GET|/.well-known/knx|
|**5.2**|GET|/node|
|**5.3**|GET|/installations|
|**5.4**|GET|/installations/{installationId}|
||||
|**6.1**|GET|/sites|
|**6.2**|GET|/locations|
|**6.3**|GET|/locations/{locationId}|
|**6.4**|GET|/locations/{locationId}/childlocations|
|**6.5**|GET|/locations/{locationId}/parentlocation|
|**6.6**|GET|/functions/{functionId} /location|
|**6.7**|GET|/devices/{deviceId}/location|
||||
|**7.1**|GET|/datapoints/{datapointId}/subscriptions|
|**7.2**|GET|/subscriptions/{subscriptionId}|
|**7.3**|DELETE|/subscriptions/{subscriptionId}|
|**7.4**|PATCH|/subscriptions/{subscriptionId}|
|**7.5**|GET|/subscriptions|
|**7.6**|POST|/subscriptions|
|**7.7**|GET|/messaging/ws|
||||


-----

**8.1** GET /timeseries/{timeseriesId}
**8.2** GET /datapoints/{datapointId}/values

©C i h 1998 2022 i i i 1 0 2 S 6 f 584

|8.1|GET|/timeseries/{timeseriesId}|
|---|---|---|
|**8.2**|GET|/datapoints/{datapointId}/values|


-----

##### 2. Test Result Checks

For each test case several checks must be performed to determine whether a case has a successful or failed
completion. The following table describes the different result check categories.

**Check Category** **Description**
**HTTP Headers** Test cases of this category validate HTTP response and request
headers. During such a test must be checked, if all required headers are
contained and if the content is correct in the context.

Minimum acceptance criteria in all responses:

                      - “Content-Type” or ”Content-Type” with charset-header
                      - “ETag” header

Minimum acceptance criteria in all requests:

                      - “Accept” header
                      - “Authorization” header

**Status Codes** A KNX IoT 3[rd] Party Server must use appropriate HTTP status codes in
every response. The concrete code differs from endpoint to endpoint.
Tests of this category verify that an endpoint responds with the correct
code to given input data.

The KNX IoT 3[rd] Party API specifies several status codes as mandatory.
Only mandatory status codes will be tested in this specification.

**JSON Conformance** Tests of this category validate the syntactically correctness of JSON
responses. To achieve that all responses are structured according to
the data model, every response is validated against JSON schemas.
This assures that:

                      - The content is a well-formed JSON object
                      - Data members, nested fields and data types are correct
                      - Conformance to JSON:API is ensured by using the KNX IoT 3[rd]
Party API schemas, which are based on JSON:API schemas

The correctness of the content of the response bodies with regard to
the project loaded in the KNX IoT 3rd Party API Server is not part of
the KNX Conformity Assessment.
This applies throughout the entire test specification.

**Semantic State** Semantic State tests validate the state of the data model.
This includes a semantical analysis of the JSON responses. Response
data correspond to the specified test data (given by the ETS project).

The details are described in every test case individually. Examples for
tests are:

                      - The state does not change after GET requests.
                      - After POST/PUT/DELETE requests the state changed as
expected.

©C i h 1998 2022 i i i 1 0 2 S f 584

|Check Category Description|Col2|
|---|---|
|**HTTP Headers**|Test cases of this category validate HTTP response and request<br>headers. During such a test must be checked, if all required headers are<br>contained and if the content is correct in the context.<br>Minimum acceptance criteria in all responses:<br>- <br>“Content-Type” or ”Content-Type” with charset-header<br>- <br>“ETag” header<br>Minimum acceptance criteria in all requests:<br>- <br>“Accept” header<br>- <br>“Authorization” header|
|**Status Codes**|A KNX IoT 3rd Party Server must use appropriate HTTP status codes in<br>every response. The concrete code differs from endpoint to endpoint.<br>Tests of this category verify that an endpoint responds with the correct<br>code to given input data.<br>The KNX IoT 3rd Party API specifies several status codes as mandatory.<br>Only mandatory status codes will be tested in this specification.|
|**JSON Conformance**|Tests of this category validate the syntactically correctness of JSON<br>responses. To achieve that all responses are structured according to<br>the data model, every response is validated against JSON schemas.<br>This assures that:<br>- <br>The content is a well-formed JSON object<br>- <br>Data members, nested fields and data types are correct<br>- <br>Conformance to JSON:API is ensured by using the KNX IoT 3rd <br>Party API schemas, which are based on JSON:API schemas<br>The correctness of the content of the response bodies with regard to<br>the project loaded in the KNX IoT 3rd Party API Server is not part of<br>the KNX Conformity Assessment.<br>This applies throughout the entire test specification.|
|**Semantic State**|Semantic State tests validate the state of the data model.<br>This includes a semantical analysis of the JSON responses. Response<br>data correspond to the specified test data (given by the ETS project).<br>The details are described in every test case individually. Examples for<br>tests are:<br>- <br>The state does not change after GET requests.<br>- <br>After POST/PUT/DELETE requests the state changed as<br>expected.|


-----

**Performance** Every Endpoint should answer within an appropriate time window.
The time window itself has to be configured in the test tool.

©C i h 1998 2022 i i i 1 0 2 S 8 f 584

|Performance|Every Endpoint should answer within an appropriate time window.<br>The time window itself has to be configured in the test tool.|
|---|---|


-----

##### 3. Test Categories

All test cases are divided into four test categories, to cover the different aspects and ensure a correct
behavior of a KNX 3[rd] Party API implementation.

  - Static test cases: Test cases related to the project structure.

  - Dynamic test cases: Test cases related to datapoint values, runtime tests, project
specific.

  - Subscription test cases: Test cases related to the gateway communication (WebSockets,
HTTP Callback Subscriptions), not project specific.

  - Security test cases: Test cases related to the authorization procedure (OAuth), not
project specific.

##### 4. Test Scenarios

For each test category a set of test case scenarios is defined, which shall be used to test some aspects of the
API. Every endpoint is tested within several scenarios. Which scenarios can be applied to an endpoint is
individual. If a scenario can be applied, one or more test cases are derived.

All test case descriptions shall contain references to the scenarios described in the following tables.

###### 4.1. Static test cases

**Nr.** **Test scenario** **Additional Specification**
**1.1** Positive Tests
Execute API call with valid required and optional parameters.

**1.1.1** Only required parameters Accepted HTTP status codes:

                                      - GET: 200

_No optional parameter in API call_      - POST, PUT: 200/202

                                      - DELETE: 204

**1.1.2.** Additional optional parameters Accepted HTTP status codes:

                                      - GET: 200

_Same tests as in #1, this time including_      - POST, PUT: 200/202
_the endpoint’s optional parameters_      - DELETE: 204
_(e.g., filter, sort, limit, skip, etc.)_

**1.2** **Negative Tests**
**1.2.1** Negative Tests with valid input

API calls will be performed with syntactical valid input data, but the requested operation is
illegal.

**1.2.2** Create a resource with illegal valid Accepted HTTP status codes:
parameters      - 400

©C i h 1998 2022 i i i 1 0 2 S 9 f 584

|Nr. Test scenario Additional Specification|Col2|Col3|
|---|---|---|
|**1.1**|Positive Tests|Positive Tests|
||Execute API call with valid required and optional parameters.|Execute API call with valid required and optional parameters.|
|**1.1.1**|Only required parameters<br>_No optional parameter in API call_|Accepted HTTP status codes:<br>- <br>GET: 200<br>- <br>POST, PUT: 200/202<br>- <br>DELETE: 204|
|**1.1.2.**|Additional optional parameters<br>_Same tests as in #1, this time including_<br>_the endpoint’s optional parameters_<br>_(e.g., filter, sort, limit, skip, etc.)_|Accepted HTTP status codes:<br>- <br>GET: 200<br>- <br>POST, PUT: 200/202<br>- <br>DELETE: 204|
|**1.2**|**Negative Tests**|**Negative Tests**|
|**1.2.1**|Negative Tests with valid input<br>API calls will be performed with syntactical valid input data, but the requested operation is<br>illegal.|Negative Tests with valid input<br>API calls will be performed with syntactical valid input data, but the requested operation is<br>illegal.|
|**1.2.2**|Create a resource with illegal valid<br>parameters|Accepted HTTP status codes:<br>- <br>400|


-----

|Col1|E.g. create a resource twice|Col3|
|---|---|---|
|**1.2.3**|Update a resource with illegal valid<br>parameters<br>E.g. updating a non-existent resource|Accepted HTTP status codes:<br>- <br>400, 404, 409|
|**1.2.4**|Delete a resource that does not exist.|Accepted HTTP status codes:<br>- <br>404|
|**1.2.5**|Get a resource that does not exist|Accepted HTTP status codes:<br>- <br>404|
||Negative Tests with invalid input<br>API calls will be performed with invalid input data.|Negative Tests with invalid input<br>API calls will be performed with invalid input data.|
|**1.2.6**|Missing required parameters|Accepted HTTP status codes:<br>- <br>400|
|**1.2.7**|Invalid UUID in path or query<br>parameters|Accepted HTTP status codes:<br>- <br>400, 404|
|**1.2.8**|Request payload with invalid syntax<br>_Invalid Syntax, violates JSON schema_|Accepted HTTP status codes:<br>- <br>400|
|**1.2.9**|Request payload with incomplete<br>model<br>_Invalid semantic, missing fields or_<br>_required nested entities_|Accepted HTTP status codes:<br>- <br>400|
|**1.2.10**|Request payload with incomplete<br>model<br>_Invalid semantic, values in nested entity_<br>_fields_|Accepted HTTP status codes:<br>- <br>400, 409|
|**1.2.11**|Invalid values in Accept header|Accepted HTTP status codes:<br>- <br>406<br>Criteria for Accept header in HTTP requests<br>(specification; page 16):<br>- <br>a Media-Type other that specified<br>- <br>an empty or not present Media-Type<br>- <br>any Media-Type parameter|
|**1.2.12**|Invalid values in Content-type header|Accepted HTTP status codes:<br>- <br>415|


©C i h 1998 2022 i i i 1 0 2 S 10 f 584


-----

|Col1|Col2|Criteria for Accept header in HTTP requests<br>(specification; page 16):<br>- a Media-Type other that specified<br>- an empty or not present Media-Type<br>- any Media-Type parameter|
|---|---|---|
|**1.2.13**|Unsupported HTTP methods for<br>endpoints<br>_Every endpoint is called with common_<br>_HTTP methods._|Accepted HTTP status codes:<br>- <br>405|
|**1.3**|**Robustness Tests**|**Robustness Tests**|
||The API will be called in order to intentionally force gateway failures via the API.|The API will be called in order to intentionally force gateway failures via the API.|
|**1.3.1**|Wrong or missing content type|Accepted HTTP status codes:<br>- <br>406, 415|
|**1.3.2**|Malformed content|Accepted HTTP status codes:<br>- <br>400|
|**1.3.3**|Invalid resource ID<br>_Use of an ID with 1500 characters_|Accepted HTTP status codes:<br>- <br>414, 415|
|**1.3.4**|Overflow payload<br>_Huge JSON body_|Accepted HTTP status codes:<br>- <br>400|
|**1.3.5**|Empty payload|Accepted HTTP status codes:<br>- <br>400|
|**1.3.6**|Concurrency tests<br>_Concurrent API calls to edit the same_<br>_resource._|Accepted HTTP status codes:<br>- <br>429|


###### 4.2. Security tests

**Nr.** **Test scenario** **Additional Specification**
**4.1** Positive Tests
Execute API call with valid required and optional parameters.

**4.1.1** Obtain access tokens Acceptance criteria:

                                      - 200

_Obtaining an access token by either one_
_of the supported grant types or by_
_refreshing an access token._

**4.2** **Negative Tests**

©C i h 1998 2022 i i i 1 0 2 S 11 f 584

|Nr. Test scenario Additional Specification|Col2|Col3|
|---|---|---|
|**4.1**|Positive Tests|Positive Tests|
||Execute API call with valid required and optional parameters.|Execute API call with valid required and optional parameters.|
|**4.1.1**|Obtain access tokens<br>_Obtaining an access token by either one_<br>_of the supported grant types or by_<br>_refreshing an access token._|Acceptance criteria:<br>- <br>200|
|**4.2**|**Negative Tests**|**Negative Tests**|


-----

                                      - 401

©C i h 1998 2022 i i i 1 0 2 S 12 f 584

|Col1|Negative Tests with valid input<br>API calls will be performed with syntactical valid input data, but the requested operation is<br>illegal.|Col3|
|---|---|---|
|**4.2.1**|Access a resource without permission.<br>_A valid access token must be used, but_<br>_there must not be permissions to the_<br>_requested resource. This could occur_<br>_because of a wrong scope._|Acceptance criteria:<br>- <br>401, 403|
||Negative Tests with invalid input<br>API calls will be performed with invalid input data.|Negative Tests with invalid input<br>API calls will be performed with invalid input data.|
|**4.2.3**|Missing or invalid access token|Acceptance criteria:<br>- <br>401|


-----

##### 5. Test Case Specifications

###### 5.1. Locations

_5.1.1. GET /sites_
5.1.1.1. Positive result, expect child items

**Test ID** 5.1.1.1

**Endpoint** 6.1 GET /sites

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** Request all available root locations from gateway. The test projects contain
none, one or more sites and buildings as root locations. All root locations
contain child locations and location functions.

**Expectation** The expected response shall provide all sites and/or buildings with the links to
the child locations and the links to the location functions. The endpoint shall
contain only root locations.
In case of none, a JSON API conforming empty payload shall be returned,
including

                      - a meta member with a collection member with number size and total
members, all 0.
                      - An empty data member data :[] for collections
**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations

**Setup** Root locations with child locations and locations functions are available in the
ETS test project.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: “Bearer <valid access token>”

**URL path / parameters:**
/sites

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**

©C i h 1998 2022 i i i 1 0 2 S 13 f 584

|Test ID|5.1.1.1|
|---|---|
|**Endpoint**|6.1 GET /sites|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|Request all available root locations from gateway. The test projects contain<br>none, one or more sites and buildings as root locations. All root locations<br>contain child locations and location functions.|
|**Expectation**|The expected response shall provide all sites and/or buildings with the links to<br>the child locations and the links to the location functions. The endpoint shall<br>contain only root locations.<br>In case of none, a JSON API conforming empty payload shall be returned,<br>including<br>- <br>a meta member with a collection member with number size and total<br>members, all 0.<br>- <br>An empty data member data :[] for collections|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations|
|**Setup**|Root locations with child locations and locations functions are available in the<br>ETS test project.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: “Bearer <valid access token>”<br>**URL path / parameters:**<br>/sites<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body: **|


-----

|Col1|<JSON with list of locations>1|
|---|---|


1 The correctness of the content of the response body with regard to the project loaded in the KNX IoT 3rd Party API
Server is not part of the KNX Conformity Assessment.
Concrete examples of such response bodies can be viewed in the electronic specification accessible via schema.knx.org
or described as part of volume 3/10/4.
This applies throughout the entire test specification.

©C i h 1998 2022 i i i 1 0 2 S 14 f 584


-----

5.1.1.2. Positive result, check parent location link, expect no parent location

**Test ID** 5.1.1.2
**Endpoint** 6.1 GET /sites

**Test scenarios** 1.1.1 Positive tests - Only required parameters

**Description** This test case consists of two HTTP requests. The first request fetches all root
locations which are present in the project. The second request fetches the
parent location with the given URL from the “parentLocation” relation.

**Expectation** The expected result of the two requests are:

1. The “relationships” member contains always a child item

“parentLocation”, which provides an URL.
2. The second request made with the URL from the first request, returns

a “data” member with null as it’s value.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations

**Setup** KNX IoT 3[rd] Party API Certification ETS test project is loaded to the gateway.
Root locations with child locations and locations functions are available in the
ETS test project.
A valid API access token is available.

**Parameters** **HTTP headers:**
**Step 1** Accept: application/vnd.api+json

Authorization: “Bearer <valid access token>”

**URL path / parameters:**
/sites

**Request body:**
n/a

**Expected result** **HTTP headers:**
**Step 1** Content-type: application/vnd.api+json

ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
<JSON with list of locations>

**Parameters** **HTTP headers:**
**Step 2** Accept: application/vnd.api+json

Authorization: “Bearer <valid access token>”

**URL path / parameters:**
/locations/<ID of a root location>/parentLocation

©C i h 1998 2022 i i i 1 0 2 S 15 f 584

|Test ID|5.1.1.2|
|---|---|
|**Endpoint**|6.1 GET /sites|
|**Test scenarios**|1.1.1 Positive tests - Only required parameters|
|**Description**|This test case consists of two HTTP requests. The first request fetches all root<br>locations which are present in the project. The second request fetches the<br>parent location with the given URL from the “parentLocation” relation.|
|**Expectation**|The expected result of the two requests are:<br>1. The “relationships” member contains always a child item<br>“parentLocation”, which provides an URL.<br>2. The second request made with the URL from the first request, returns<br>a “data” member with null as it’s value.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations|
|**Setup**|KNX IoT 3rd Party API Certification ETS test project is loaded to the gateway.<br>Root locations with child locations and locations functions are available in the<br>ETS test project.<br>A valid API access token is available.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: “Bearer <valid access token>”<br>**URL path / parameters:**<br>/sites<br>**Request body:** <br>n/a|
|**Expected result**<br>**Step 1**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br><JSON with list of locations>|
|**Parameters**<br>**Step 2**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: “Bearer <valid access token>”<br>**URL path / parameters:**<br>/locations/<ID of a root location>/parentLocation|


-----

|Col1|Request body:<br>n/a|
|---|---|
|**Expected result**<br>**Step 2**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`{`<br>`  "data": null`<br>`} `|


©C i h 1998 2022 i i i 1 0 2 S 16 f 584


-----

5.1.1.3. Positive result, check child location link, expect child locations

**Test ID** 5.1.1.3
**Endpoint** 6.1 GET /site

**Test scenarios** 1.1.1 Positive tests - Only required parameters

**Description** This test case checks, if the child location relation of the returned root location
object is correct. To do this two HTTP requests will be executed.

**Expectation** The expected result of the two requests are:

3. The “relationships” member contains always a child item

“childLocations”, which provides an URL.
4. The response to the second request made with the URL from the first

request, contains every child location defined by the ETS test project.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations

**Setup** Root locations with child locations and locations functions are available in the
ETS test project.
A valid API access token is available.

**Parameters** **HTTP headers:**
**Step 1** Accept: application/vnd.api+json

Authorization: “Bearer <valid access token>”

**URL path / parameters:**
/sites

**Request body:**
n/a

**Expected result** **HTTP headers:**
**Step 1** Content-type: application/vnd.api+json

ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
<JSON with list of locations>

**Parameters** **HTTP headers:**
**Step 2** Accept: application/vnd.api+json

Authorization: “Bearer <valid access token>”

**URL path / parameters:**
/locations/<ID of root location with children>/childLocations

**Request body:**
n/a

©C i h 1998 2022 i i i 1 0 2 S 1 f 584

|Test ID|5.1.1.3|
|---|---|
|**Endpoint**|6.1 GET /site|
|**Test scenarios**|1.1.1 Positive tests - Only required parameters|
|**Description**|This test case checks, if the child location relation of the returned root location<br>object is correct. To do this two HTTP requests will be executed.|
|**Expectation**|The expected result of the two requests are:<br>3. The “relationships” member contains always a child item<br>“childLocations”, which provides an URL.<br>4. The response to the second request made with the URL from the first<br>request, contains every child location defined by the ETS test project.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations|
|**Setup**|Root locations with child locations and locations functions are available in the<br>ETS test project.<br>A valid API access token is available.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: “Bearer <valid access token>”<br>**URL path / parameters:**<br>/sites<br>**Request body:** <br>n/a|
|**Expected result**<br>**Step 1**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br><JSON with list of locations>|
|**Parameters**<br>**Step 2**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: “Bearer <valid access token>”<br>**URL path / parameters:**<br>/locations/<ID of root location with children>/childLocations<br>**Request body:** <br>n/a|


-----

|Expected result<br>Step 2|HTTP headers:<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>HTTP status code:<br>200<br>Response body:<br><JSON with list of locations>|
|---|---|


©C i h 1998 2022 i i i 1 0 2 S 18 f 584


-----

5.1.1.4. Positive result, check child location link, expect no child locations

**Test ID** 5.1.1.4.
**Endpoint** 6.1 GET /site

**Test scenarios** 1.1.1 Positive tests - Only required parameters

**Description** This test case checks, if the child location relation of the returned root location
object is correct. To do this two HTTP requests will be executed.

**Expectation** The expected result of the two requests are:

1. The “relationships” member contains always a child item

“childLocations”, which provides an URL.
2. Since no actual child locations are expected, the second response

contain contains an empty data member (with the value null).

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations

**Setup** Root locations with child locations and locations functions are available in the
ETS test project.
A valid API access token is available.

**Parameters** **HTTP headers:**
**Step 1** Accept: application/vnd.api+json

Authorization: “Bearer <valid access token>”

**URL path / parameters:**
/sites

**Request body:**
n/a

**Expected result** **HTTP headers:**
**Step 1** Content-type: application/vnd.api+json

ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
<JSON with list of locations>

**Parameters** **HTTP headers:**
**Step 2** Accept: application/vnd.api+json

Authorization: “Bearer <valid access token>”

**URL path / parameters:**
/locations/<ID of root location without children>/childLocations

**Request body:**
n/a

©C i h 1998 2022 i i i 1 0 2 S 19 f 584

|Test ID|5.1.1.4.|
|---|---|
|**Endpoint**|6.1 GET /site|
|**Test scenarios**|1.1.1 Positive tests - Only required parameters|
|**Description**|This test case checks, if the child location relation of the returned root location<br>object is correct. To do this two HTTP requests will be executed.|
|**Expectation**|The expected result of the two requests are:<br>1. The “relationships” member contains always a child item<br>“childLocations”, which provides an URL.<br>2. Since no actual child locations are expected, the second response<br>contain contains an empty data member (with the value null).|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations|
|**Setup**|Root locations with child locations and locations functions are available in the<br>ETS test project.<br>A valid API access token is available.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: “Bearer <valid access token>”<br>**URL path / parameters:**<br>/sites<br>**Request body:** <br>n/a|
|**Expected result**<br>**Step 1**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br><JSON with list of locations>|
|**Parameters**<br>**Step 2**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: “Bearer <valid access token>”<br>**URL path / parameters:**<br>/locations/<ID of root location without children>/childLocations<br>**Request body:** <br>n/a|


-----

|Col1|Col2|
|---|---|
|**Expected result**<br>**Step 2**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`{`<br>`  "data": []`<br>`} `|


©C i h 1998 2022 i i i 1 0 2 S 20 f 584


-----

5.1.1.5. Positive result, check parent ID

**Test ID** 5.1.1.5
**Endpoint** 6.1 GET /site

**Test scenarios** 1.1.1 Positive tests - Only required parameters

**Description** This test case checks the consistency of used IDs in the parent location
relationship.

**Expectation** The IDs of the “id” member of the location object and from the URL of the
“parentLocation” relationship are the same.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations

**Setup** Root locations with child locations and locations functions are available in
the ETS test project.
A valid API access token is available.

**Parameters** **HTTP headers:**

Accept: application/vnd.api+json
Authorization: “Bearer <valid access token>”

**URL path / parameters:**
/sites

**Request body:**
n/a

**Expected result** **HTTP headers:**

Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
<JSON with list of locations>

©C i h 1998 2022 i i i 1 0 2 S 21 f 584

|Test ID|5.1.1.5|
|---|---|
|**Endpoint**|6.1 GET /site|
|**Test scenarios**|1.1.1 Positive tests - Only required parameters|
|**Description**|This test case checks the consistency of used IDs in the parent location<br>relationship.|
|**Expectation**|The IDs of the “id” member of the location object and from the URL of the<br>“parentLocation” relationship are the same.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations|
|**Setup**|Root locations with child locations and locations functions are available in<br>the ETS test project.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: “Bearer <valid access token>”<br>**URL path / parameters:**<br>/sites<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br><JSON with list of locations>|


-----

5.1.1.6. Positive result, check child ID


**HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
<JSON with list of locations>

|Test ID|5.1.1.6|
|---|---|
|**Endpoint**|6.1 GET /site|
|**Test scenarios**|1.1.1 Positive tests - Only required parameters|
|**Description**|This test case checks the consistency of used IDs in the child locations<br>relationship.|
|**Expectation**|The IDs of the “id” member of the location object and from the URL of the<br>“childLocations” relationship are the same.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations|
|**Setup**|Root locations with child locations and locations functions are available in<br>the ETS test project.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: “Bearer <valid access token>”<br>**URL path / parameters:**<br>/sites<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br><JSON with list of locations>|


©C i h 1998 2022 i i i 1 0 2 S 22 f 584


-----

5.1.1.7. Positive result, check location functions ID


**HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
<JSON with list of locations>

|Test ID|5.1.1.7.|
|---|---|
|**Endpoint**|6.1 GET /site|
|**Test scenarios**|1.1.1 Positive tests - Only required parameters|
|**Description**|This test case checks the consistency of used IDs in the location functions<br>relationship.|
|**Expectation**|The IDs of the “id” member of the location object and from the URL of the<br>“locationFunctions” relationship are the same.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations|
|**Setup**|Root locations with child locations and locations functions are available in<br>the ETS test project.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: “Bearer <valid access token>”<br>**URL path / parameters:**<br>/sites<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br><JSON with list of locations>|


©C i h 1998 2022 i i i 1 0 2 S 23 f 584


-----

5.1.1.8. Positive result, additional parameter “size”

**Test ID** 5.1.1.8
**Endpoint** 6.1 GET /site

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request all available root locations from gateway. The test project contains
one or more sites and buildings as root locations. The endpoint is called with
the optional parameter “size”. The number of requested locations is limited to
1.

**Expectation** Only the requested number of locations is returned in the response. This must
also be reflected by the values of “size”, “number” and “total” inside the
“meta” member.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations

**Setup** Root locations with child locations and locations functions are available in the
ETS test project.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/sites?page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of locations> 

```
©C i h 1998 2022 i i i 1 0 2 S 24 f 584

|Test ID|5.1.1.8|
|---|---|
|**Endpoint**|6.1 GET /site|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request all available root locations from gateway. The test project contains<br>one or more sites and buildings as root locations. The endpoint is called with<br>the optional parameter “size”. The number of requested locations is limited to<br>1.|
|**Expectation**|Only the requested number of locations is returned in the response. This must<br>also be reflected by the values of “size”, “number” and “total” inside the<br>“meta” member.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations|
|**Setup**|Root locations with child locations and locations functions are available in the<br>ETS test project.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/sites?page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of locations>`|


-----

5.1.1.9. Positive result, additional parameter “number”

**Test ID** 5.1.1.9
**Endpoint** 6.1 GET /sites

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request all available root locations from gateway. The test project contains
one or more sites and buildings as root locations. The endpoint is called with
the optional parameter “number”. The list starts at the second entry, which is
requested via URL parameter.

**Expectation** Only the requested number of locations is returned in the response. This must
also be reflected by the values of “number”, “items” and “total” inside the
“meta” member.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations

**Setup** Root locations with child locations and locations functions are available in the
ETS test project.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/sites?page[number]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of locations>  

```
©C i h 1998 2022 i i i 1 0 2 S 25 f 584

|Test ID|5.1.1.9|
|---|---|
|**Endpoint**|6.1 GET /sites|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request all available root locations from gateway. The test project contains<br>one or more sites and buildings as root locations. The endpoint is called with<br>the optional parameter “number”. The list starts at the second entry, which is<br>requested via URL parameter.|
|**Expectation**|Only the requested number of locations is returned in the response. This must<br>also be reflected by the values of “number”, “items” and “total” inside the<br>“meta” member.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations|
|**Setup**|Root locations with child locations and locations functions are available in the<br>ETS test project.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/sites?page[number]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of locations>`|


-----

5.1.1.10. Positive result, additional parameters “number” and "size"

**Test ID** 5.1.1.10
**Endpoint** 6.1 GET /sites

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request all available root locations from gateway. The test project contains
one or more sites and buildings as root locations. The endpoint is called with
the optional parameters “number” and “size”. The number of requested
locations is limited to 1 and the list starts at the second entry, which is
configured via URL parameter.

**Expectation** Only the requested number of locations is returned in the response. This must
also be reflected by the values of “number”, “size” and “total” inside the
“meta” member.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations

**Setup** Root locations with child locations and locations functions are available in the
ETS test project.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/sites?page[number]=1&page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of locations> 

```
©C i h 1998 2022 i i i 1 0 2 S 26 f 584

|Test ID|5.1.1.10|
|---|---|
|**Endpoint**|6.1 GET /sites|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request all available root locations from gateway. The test project contains<br>one or more sites and buildings as root locations. The endpoint is called with<br>the optional parameters “number” and “size”. The number of requested<br>locations is limited to 1 and the list starts at the second entry, which is<br>configured via URL parameter.|
|**Expectation**|Only the requested number of locations is returned in the response. This must<br>also be reflected by the values of “number”, “size” and “total” inside the<br>“meta” member.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations|
|**Setup**|Root locations with child locations and locations functions are available in the<br>ETS test project.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/sites?page[number]=1&page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of locations>`|


-----

5.1.1.11. Negative result, invalid headers, unspecified media-type

**Test ID** 5.1.1.11
**Endpoint** 6.1 GET /sites

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. The media-type “text/html” is used in the
Accept-Header of the request, instead of the specified
“application/vnd.api+json”.

**Expectation** The server responds with HTTP status code 406. No location data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** Root locations with child locations and locations functions are available in the
ETS test project.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: text/html
Authorization: Bearer <valid access token>

**URL path / parameters:**
/sites

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 2 f 584

|Test ID|5.1.1.11|
|---|---|
|**Endpoint**|6.1 GET /sites|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. The media-type “text/html” is used in the<br>Accept-Header of the request, instead of the specified<br>“application/vnd.api+json”.|
|**Expectation**|The server responds with HTTP status code 406. No location data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|Root locations with child locations and locations functions are available in the<br>ETS test project.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: text/html<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/sites<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.1.1.12. Negative result, invalid headers, invalid media-type parameter

**Test ID** 5.1.1.12
**Endpoint** 6.1 GET /sites
Calls the endpoint and uses invalid HTTP headers in the request.

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. The Accept header is sent with the additional,
illegal media-type parameter “charset=ASCII”.

**Expectation** The server responds with HTTP status code 406. No location data is returned.
The response contains a JSON body with the member “errors”. “Errors” must
contain at least a single error object with at least the members “title” (as error
object identifier) and “status”, it may contain a “detail” or additional custom
error members.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** Root locations with child locations and locations functions are available in the
ETS test project.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json charset=ASCII
Authorization: Bearer <valid access token>

**URL path / parameters:**
/sites

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 28 f 584

|Test ID|5.1.1.12|
|---|---|
|**Endpoint**|6.1 GET /sites<br>Calls the endpoint and uses invalid HTTP headers in the request.|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. The Accept header is sent with the additional,<br>illegal media-type parameter “charset=ASCII”.|
|**Expectation**|The server responds with HTTP status code 406. No location data is returned.<br>The response contains a JSON body with the member “errors”. “Errors” must<br>contain at least a single error object with at least the members “title” (as error<br>object identifier) and “status”, it may contain a “detail” or additional custom<br>error members.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|Root locations with child locations and locations functions are available in the<br>ETS test project.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json charset=ASCII<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/sites<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.1.1.13. Positive result, missing Accept header

**Test ID** 5.1.1.13
**Endpoint** 6.1 GET /sites

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** This test confirms correct handling when sending a HTTP request to the KNX
IoT 3[rd] Party Server, which misses the Accept header.

**Expectation** The server responds with HTTP status code 200. Location data is returned. The
response contains a JSON body with project related data and validates
successful against the JSON schema.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** Root locations with child locations and locations functions are available in the
ETS test project.
A valid API access token is available.

**Parameters** **HTTP headers:**
Authorization: Bearer <valid access token>

**URL path / parameters:**
/sites

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of locations> 

```
©C i h 1998 2022 i i i 1 0 2 S 29 f 584

|Test ID|5.1.1.13|
|---|---|
|**Endpoint**|6.1 GET /sites|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|This test confirms correct handling when sending a HTTP request to the KNX<br>IoT 3rd Party Server, which misses the Accept header.|
|**Expectation**|The server responds with HTTP status code 200. Location data is returned. The<br>response contains a JSON body with project related data and validates<br>successful against the JSON schema.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|Root locations with child locations and locations functions are available in the<br>ETS test project.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/sites<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of locations>`|


-----

5.1.1.14. Negative result, HTTP methods other than GET

**Test ID** 5.1.1.14
**Endpoint** 6.1 GET /sites

**Test scenarios** 1.2.13 Negative Tests - Unsupported HTTP methods

**Description** This test confirms correct error handling when sending a HTTP request with a
method other than GET. The below specified is sent as DELETE, PUT, PATCH,
and POST.

**Expectation** The server responds with HTTP status code 405 for all used HTTP methods. No
location data is returned. The response contains a JSON body with the
member “errors”. The “error” member shall contain at least one item and all
items must have the child member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** Root locations with child locations and locations functions are available in the
ETS test project.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/sites

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
405

**Response body:**
```
            {
             "errors": [
              {
               "title": "Method Not Allowed",
               "links": "https://schema.knx.org/2020/api",
               "status": 405,
               "detail": "Method not allowed error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 30 f 584

|Test ID|5.1.1.14|
|---|---|
|**Endpoint**|6.1 GET /sites|
|**Test scenarios**|1.2.13 Negative Tests - Unsupported HTTP methods|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>method other than GET. The below specified is sent as DELETE, PUT, PATCH,<br>and POST.|
|**Expectation**|The server responds with HTTP status code 405 for all used HTTP methods. No<br>location data is returned. The response contains a JSON body with the<br>member “errors”. The “error” member shall contain at least one item and all<br>items must have the child member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|Root locations with child locations and locations functions are available in the<br>ETS test project.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/sites<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>405<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Method Not Allowed",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 405,`<br>`      "detail": "Method not allowed error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.1.1.15. Negative result, unauthorized access

**Test ID** 5.1.1.15
**Endpoint** 6.1 GET /sites

**Test scenarios** 4.2.3 Negative Tests - Missing or invalid access token

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
To ensure this the endpoint is called with an invalid access token, which needs
to be provided before the test.

**Expectation** The server responds with HTTP status code 401. No location data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** An invalid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <invalid access token>

**URL path / parameters:**
/sites

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
401

**Response body:**
```
            {
             "errors": [
              {
               "title": "Unauthorized",
               "links": "https://schema.knx.org/2020/api",
               "status": 401,
               "detail": "Unauthorized access error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 31 f 584

|Test ID|5.1.1.15|
|---|---|
|**Endpoint**|6.1 GET /sites|
|**Test scenarios**|4.2.3 Negative Tests - Missing or invalid access token|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>To ensure this the endpoint is called with an invalid access token, which needs<br>to be provided before the test.|
|**Expectation**|The server responds with HTTP status code 401. No location data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|An invalid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <invalid access token><br>**URL path / parameters:**<br>/sites<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>401<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Unauthorized",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 401,`<br>`      "detail": "Unauthorized access error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.1.1.16. Negative result, unauthorized access, forbidden resource

**Test ID** 5.1.1.16
**Endpoint** 6.1 GET /sites

**Test scenarios** 4.2.3 Negative Tests - Access a resource without permission

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
The provided token is valid, but does not grant permission to the requested
resource. During the test the endpoint is called with a valid access token, but
no permissions on the resource.

**Expectation** The server responds with HTTP status code 403. No location data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available. The given access token does have
permission for this endpoint, but not for this specific resource.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/sites

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
403

**Response body:**
```
            {
             "errors": [
              {
               "title": "Forbidden",
               "links": "https://schema.knx.org/2020/api",
               "status": 403,
               "detail": "Client could be authenticated but
            does not have the authorization to access this
            resource."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 32 f 584

|Test ID|5.1.1.16|
|---|---|
|**Endpoint**|6.1 GET /sites|
|**Test scenarios**|4.2.3 Negative Tests - Access a resource without permission|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>The provided token is valid, but does not grant permission to the requested<br>resource. During the test the endpoint is called with a valid access token, but<br>no permissions on the resource.|
|**Expectation**|The server responds with HTTP status code 403. No location data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available. The given access token does have<br>permission for this endpoint, but not for this specific resource.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/sites<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>403<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Forbidden",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 403,`<br>`      "detail": "Client could be authenticated but`<br>`does not have the authorization to access this`<br>`resource."`<br>`    }`<br>`  ]`<br>`} `|


-----

©C i h 1998 2022 i i i 1 0 2 S 33 f 584


-----

_5.1.2. GET /locations_

5.1.2.1. Positive result, expect all locations

**Test ID** 5.1.2.1

**Endpoint** 6.2 GET /locations

**Test scenarios** 1.1.1 Positive tests - Only required parameters

**Description** Request all available location items from the KNX IoT 3[rd] Party Server. The
response is checked for completeness. A comparison with available locations of
the semantic export of the ETS is performed.

**Expectation** The expected response must provide all locations present (if any) in the ETS
test project. If there is a location missing or too much, this test will fail.
In case of no locations present, a JSON API conforming empty payload shall be
returned, including

                      - a meta member with a collection member with number size and total
members, all 0.
                      - An empty data member data :[] for collections

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations

**Setup** Locations with child locations and locations functions are available in the ETS
test project.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: “Bearer <valid access token>”

**URL path / parameters:**
/locations

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
<JSON with list of locations>

©C i h 1998 2022 i i i 1 0 2 S 34 f 584

|Test ID|5.1.2.1|
|---|---|
|**Endpoint**|6.2 GET /locations|
|**Test scenarios**|1.1.1 Positive tests - Only required parameters|
|**Description**|Request all available location items from the KNX IoT 3rd Party Server. The<br>response is checked for completeness. A comparison with available locations of<br>the semantic export of the ETS is performed.|
|**Expectation**|The expected response must provide all locations present (if any) in the ETS<br>test project. If there is a location missing or too much, this test will fail.<br>In case of no locations present, a JSON API conforming empty payload shall be<br>returned, including<br>- <br>a meta member with a collection member with number size and total<br>members, all 0.<br>- <br>An empty data member data :[] for collections|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations|
|**Setup**|Locations with child locations and locations functions are available in the ETS<br>test project.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: “Bearer <valid access token>”<br>**URL path / parameters:**<br>/locations<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br><JSON with list of locations>|


-----

5.1.2.2. Positive result, check parent location link, expect parent location

**Test ID** 5.1.2.2.
**Endpoint** 6.2 GET /locations

**Test scenarios** 1.1.1 Positive tests - Only required parameters

**Description** This test checks the correctness of the “parentLocation” relation of items
returned by the /locations endpoint. Two HTTP requests are executed during
this test. A location which has a parent location according to the ETS test
project is used.

**Expectation** The expected result of the two requests are:

1. The “relationships” member contains always a child item

“parentLocation”, which provides an URL.
2. The second request made with the URL from the first request, returns

a “data” member with a valid location item. The returned location is
the parent according to the ETS project.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations

**Setup** Locations with child locations and locations functions are available in the ETS
test project.
A valid API access token is available.

**Parameters** **HTTP headers:**
**Step 1** Accept: application/vnd.api+json

Authorization: “Bearer <valid access token>”

**URL path / parameters:**
/locations

**Request body:**
n/a

**Expected result** **HTTP headers:**
**Step 1** Content-type: application/vnd.api+json

ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
<JSON with list of locations>

**Parameters** **HTTP headers:**
**Step 2** Accept: application/vnd.api+json

Authorization: “Bearer <valid access token>”

**URL path / parameters:**
/locations/<ID of a location with a parent>/parentLocation

©C i h 1998 2022 i i i 1 0 2 S 35 f 584

|Test ID|5.1.2.2.|
|---|---|
|**Endpoint**|6.2 GET /locations|
|**Test scenarios**|1.1.1 Positive tests - Only required parameters|
|**Description**|This test checks the correctness of the “parentLocation” relation of items<br>returned by the /locations endpoint. Two HTTP requests are executed during<br>this test. A location which has a parent location according to the ETS test<br>project is used.|
|**Expectation**|The expected result of the two requests are:<br>1. The “relationships” member contains always a child item<br>“parentLocation”, which provides an URL.<br>2. The second request made with the URL from the first request, returns<br>a “data” member with a valid location item. The returned location is<br>the parent according to the ETS project.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations|
|**Setup**|Locations with child locations and locations functions are available in the ETS<br>test project.<br>A valid API access token is available.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: “Bearer <valid access token>”<br>**URL path / parameters:**<br>/locations<br>**Request body:** <br>n/a|
|**Expected result**<br>**Step 1**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br><JSON with list of locations>|
|**Parameters**<br>**Step 2**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: “Bearer <valid access token>”<br>**URL path / parameters:**<br>/locations/<ID of a location with aparent>/parentLocation|


-----

|Col1|Request body:<br>n/a|
|---|---|
|**Expected result**<br>**Step 2**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br><single location>|


©C i h 1998 2022 i i i 1 0 2 S 36 f 584


-----

5.1.2.3. Positive result, check parent location link, expect no parent location

**Test ID** 5.1.2.3.
**Endpoint** 6.2 GET /locations

**Test scenarios** 1.1.1 Positive tests - Only required parameters

**Description** This test checks the correctness of the “parentLocation” relation of items
returned by the /locations endpoint. Two HTTP requests are executed during
this test. A location which has no parent location according to the ETS test
project is used, which results in a different response for the second request.

**Expectation** The expected result of the two requests are:

1. The “relationships” member contains always a child item

“parentLocation”, which provides an URL.
2. The second request made with the URL from the first request, returns

a “data” member which has the value null.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations

**Setup** Locations with child locations and locations functions are available in the ETS
test project.
A valid API access token is available.

**Parameters** **HTTP headers:**
**Step 1** Accept: application/vnd.api+json

Authorization: “Bearer <valid access token>”

**URL path / parameters:**
/locations

**Request body:**
n/a

**Expected result** **HTTP headers:**
**Step 1** Content-type: application/vnd.api+json

ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
<JSON with list of locations>

**Parameters** **HTTP headers:**
**Step 2** Accept: application/vnd.api+json

Authorization: “Bearer <valid access token>”

**URL path / parameters:**
/locations/<ID of a location with a parent>/parentLocation

©C i h 1998 2022 i i i 1 0 2 S 3 f 584

|Test ID|5.1.2.3.|
|---|---|
|**Endpoint**|6.2 GET /locations|
|**Test scenarios**|1.1.1 Positive tests - Only required parameters|
|**Description**|This test checks the correctness of the “parentLocation” relation of items<br>returned by the /locations endpoint. Two HTTP requests are executed during<br>this test. A location which has no parent location according to the ETS test<br>project is used, which results in a different response for the second request.|
|**Expectation**|The expected result of the two requests are:<br>1. The “relationships” member contains always a child item<br>“parentLocation”, which provides an URL.<br>2. The second request made with the URL from the first request, returns<br>a “data” member which has the value null.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations|
|**Setup**|Locations with child locations and locations functions are available in the ETS<br>test project.<br>A valid API access token is available.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: “Bearer <valid access token>”<br>**URL path / parameters:**<br>/locations<br>**Request body:** <br>n/a|
|**Expected result**<br>**Step 1**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br><JSON with list of locations>|
|**Parameters**<br>**Step 2**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: “Bearer <valid access token>”<br>**URL path / parameters:**<br>/locations/<ID of a location with a parent>/parentLocation|


-----

|Col1|Request body:<br>n/a|
|---|---|
|**Expected result**<br>**Step 2**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>{<br>  "data": null<br>}|


©C i h 1998 2022 i i i 1 0 2 S 38 f 584


-----

5.1.2.4. Positive result, check child location link, expect child locations

**Test ID** 5.1.2.4.
**Endpoint** 6.2 GET /locations

**Test scenarios** 1.1.1 Positive tests - Only required parameters

**Description** This test checks the correctness of the “childLocations” relation of items
returned by the /locations endpoint. Two HTTP requests are executed
during this test. A location which has child locations according to the ETS
test project is used.

**Expectation** The expected result of the two requests are:

1. The “relationships” member contains always a child item

“childLocations”, which provides an URL.
2. The second request made with the URL from the first request,

returns a “data” member which contains a list of all children.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations

**Setup** The specified location is available in the ETS test project and has at least
one child location.
A valid API access token is available.

**Parameters** **HTTP headers:**
**Step 1** Accept: application/vnd.api+json

Authorization: “Bearer <valid access token>”

**URL path / parameters:**
/locations

**Request body:**
n/a

**Expected result** **HTTP headers:**
**Step 1** Content-type: application/vnd.api+json

ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
<JSON with list of locations>

**Parameters** **HTTP headers:**
**Step 2** Accept: application/vnd.api+json

Authorization: “Bearer <valid access token>”

**URL path / parameters:**
/locations/<ID of a location with children>/childLocations

©C i h 1998 2022 i i i 1 0 2 S 39 f 584

|Test ID|5.1.2.4.|
|---|---|
|**Endpoint**|6.2 GET /locations|
|**Test scenarios**|1.1.1 Positive tests - Only required parameters|
|**Description**|This test checks the correctness of the “childLocations” relation of items<br>returned by the /locations endpoint. Two HTTP requests are executed<br>during this test. A location which has child locations according to the ETS<br>test project is used.|
|**Expectation**|The expected result of the two requests are:<br>1. The “relationships” member contains always a child item<br>“childLocations”, which provides an URL.<br>2. The second request made with the URL from the first request,<br>returns a “data” member which contains a list of all children.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations|
|**Setup**|The specified location is available in the ETS test project and has at least<br>one child location.<br>A valid API access token is available.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: “Bearer <valid access token>”<br>**URL path / parameters:**<br>/locations<br>**Request body:** <br>n/a|
|**Expected result**<br>**Step 1**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br><JSON with list of locations>|
|**Parameters**<br>**Step 2**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: “Bearer <valid access token>”<br>**URL path / parameters:**<br>/locations/<ID of a location with children>/childLocations|


-----

|Col1|Request body:<br>n/a|
|---|---|
|**Expected result**<br>**Step 2**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br><list of child locations>|


©C i h 1998 2022 i i i 1 0 2 S 40 f 584


-----

5.1.2.5. Positive result, check child location link, expect no child locations

**Test ID** 5.1.2.4.
**Endpoint** 6.2 GET /locations

**Test scenarios** 1.1.1 Positive tests - Only required parameters

**Description** This test checks the correctness of the “childLocations” relation of items
returned by the /locations endpoint. Two HTTP requests are executed
during this test. A location which has child locations according to the ETS
test project is used.

**Expectation** The expected result of the two requests are:

1. The “relationships” member contains always a child item

“childLocations”, which provides an URL.
2. The second request made with the URL from the first request,

returns an empty “data” member with a null value.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations

**Setup** The specified location is available in the ETS test project and has at least
one child location.
A valid API access token is available.

**Parameters** **HTTP headers:**
**Step 1** Accept: application/vnd.api+json

Authorization: “Bearer <valid access token>”

**URL path / parameters:**
/locations

**Request body:**
n/a

**Expected result** **HTTP headers:**
**Step 1** Content-type: application/vnd.api+json

ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
<JSON with list of locations>

**Parameters** **HTTP headers:**
**Step 2** Accept: application/vnd.api+json

Authorization: “Bearer <valid access token>”

**URL path / parameters:**
/locations/<ID of a location with children>/childLocations

©C i h 1998 2022 i i i 1 0 2 S 41 f 584

|Test ID|5.1.2.4.|
|---|---|
|**Endpoint**|6.2 GET /locations|
|**Test scenarios**|1.1.1 Positive tests - Only required parameters|
|**Description**|This test checks the correctness of the “childLocations” relation of items<br>returned by the /locations endpoint. Two HTTP requests are executed<br>during this test. A location which has child locations according to the ETS<br>test project is used.|
|**Expectation**|The expected result of the two requests are:<br>1. The “relationships” member contains always a child item<br>“childLocations”, which provides an URL.<br>2. The second request made with the URL from the first request,<br>returns an empty “data” member with a null value.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations|
|**Setup**|The specified location is available in the ETS test project and has at least<br>one child location.<br>A valid API access token is available.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: “Bearer <valid access token>”<br>**URL path / parameters:**<br>/locations<br>**Request body:** <br>n/a|
|**Expected result**<br>**Step 1**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br><JSON with list of locations>|
|**Parameters**<br>**Step 2**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: “Bearer <valid access token>”<br>**URL path / parameters:**<br>/locations/<ID of a location with children>/childLocations|


-----

|Col1|Request body:<br>n/a|
|---|---|
|**Expected result**<br>**Step 2**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>{<br>  "data": null<br>}|


©C i h 1998 2022 i i i 1 0 2 S 42 f 584


-----

5.1.2.6. Positive result, additional parameter “size”

**Test ID** 5.1.2.6
**Endpoint** 6.2 GET /locations

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request all available root locations from gateway. The test project contains
one or more sites and buildings as root locations. The endpoint is called with
the optional parameter “size”. The number of requested locations is limited to
1.

**Expectation** Only the requested number of locations is returned in the response. This must
also be reflected by the values of “size”, “number” and “total” inside the
“meta” member.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations

**Setup** Root locations with child locations and locations functions are available in the
ETS test project.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations?page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
<JSON with list of locations>

©C i h 1998 2022 i i i 1 0 2 S 43 f 584

|Test ID|5.1.2.6|
|---|---|
|**Endpoint**|6.2 GET /locations|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request all available root locations from gateway. The test project contains<br>one or more sites and buildings as root locations. The endpoint is called with<br>the optional parameter “size”. The number of requested locations is limited to<br>1.|
|**Expectation**|Only the requested number of locations is returned in the response. This must<br>also be reflected by the values of “size”, “number” and “total” inside the<br>“meta” member.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations|
|**Setup**|Root locations with child locations and locations functions are available in the<br>ETS test project.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/locations?page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br><JSON with list of locations>|


-----

5.1.2.7. Positive result, additional parameter “number”

**Test ID** 5.1.2.7
**Endpoint** 6.2 GET / locations

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request all available root locations from gateway. The test project contains
one or more sites and buildings as root locations. The endpoint is called with
the optional parameter “number”. The list starts at the second entry, which is
requested via URL parameter.

**Expectation** Only the requested number of locations is returned in the response. This must
also be reflected by the values of “number”, “items” and “total” inside the
“meta” member.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations

**Setup** Root locations with child locations and locations functions are available in the
ETS test project.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/ locations?page[number]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
<JSON with list of locations>

©C i h 1998 2022 i i i 1 0 2 S 44 f 584

|Test ID|5.1.2.7|
|---|---|
|**Endpoint**|6.2 GET / locations|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request all available root locations from gateway. The test project contains<br>one or more sites and buildings as root locations. The endpoint is called with<br>the optional parameter “number”. The list starts at the second entry, which is<br>requested via URL parameter.|
|**Expectation**|Only the requested number of locations is returned in the response. This must<br>also be reflected by the values of “number”, “items” and “total” inside the<br>“meta” member.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations|
|**Setup**|Root locations with child locations and locations functions are available in the<br>ETS test project.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/ locations?page[number]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br><JSON with list of locations>|


-----

5.1.2.8. Positive result, additional parameters “number” and "size"

**Test ID** 5.1.2.8
**Endpoint** 6.2 GET /locations

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request all available root locations from gateway. The test project contains
one or more sites and buildings as root locations. The endpoint is called with
the optional parameters “number” and “size”. The number of requested
locations is limited to 1 and the list starts at the second entry, which is
configured via URL parameter.

**Expectation** Only the requested number of locations is returned in the response. This must
also be reflected by the values of “number”, “size” and “total” inside the
“meta” member.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations

**Setup** Root locations with child locations and locations functions are available in the
ETS test project.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations?page[number]=1&page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
<JSON with list of locations>

©C i h 1998 2022 i i i 1 0 2 S 45 f 584

|Test ID|5.1.2.8|
|---|---|
|**Endpoint**|6.2 GET /locations|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request all available root locations from gateway. The test project contains<br>one or more sites and buildings as root locations. The endpoint is called with<br>the optional parameters “number” and “size”. The number of requested<br>locations is limited to 1 and the list starts at the second entry, which is<br>configured via URL parameter.|
|**Expectation**|Only the requested number of locations is returned in the response. This must<br>also be reflected by the values of “number”, “size” and “total” inside the<br>“meta” member.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations|
|**Setup**|Root locations with child locations and locations functions are available in the<br>ETS test project.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/locations?page[number]=1&page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br><JSON with list of locations>|


-----

5.1.2.9. Negative result, invalid headers, unspecified media-type

**Test ID** 5.1.2.9
**Endpoint** 6.2 GET /locations

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. The media-type “text/html” is used in the
Accept-Header of the request, instead of the specified
“application/vnd.api+json”.

**Expectation** The server responds with HTTP status code 406. No location data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** Root locations with child locations and locations functions are available in the
ETS test project.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: text/html
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 46 f 584

|Test ID|5.1.2.9|
|---|---|
|**Endpoint**|6.2 GET /locations|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. The media-type “text/html” is used in the<br>Accept-Header of the request, instead of the specified<br>“application/vnd.api+json”.|
|**Expectation**|The server responds with HTTP status code 406. No location data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|Root locations with child locations and locations functions are available in the<br>ETS test project.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: text/html<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/locations<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.1.2.10. Negative result, invalid headers, invalid media-type parameter

**Test ID** 5.1.2.10
**Endpoint** 6.2 GET /locations

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. The Accept header is sent with the additional,
illegal media-type parameter “charset=ASCII”.

**Expectation** The server responds with HTTP status code 406. No location data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** Root locations with child locations and locations functions are available in the
ETS test project.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json charset=ASCII
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 4 f 584

|Test ID|5.1.2.10|
|---|---|
|**Endpoint**|6.2 GET /locations|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. The Accept header is sent with the additional,<br>illegal media-type parameter “charset=ASCII”.|
|**Expectation**|The server responds with HTTP status code 406. No location data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|Root locations with child locations and locations functions are available in the<br>ETS test project.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json charset=ASCII<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/locations<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.1.2.11. Positive result, missing Accept header

**Test ID** 5.1.2.11
**Endpoint** 6.2 GET /locations

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** This test confirms correct handling when sending a HTTP request to the KNX
IoT 3rd Party Server, which misses the Accept header.

**Expectation** The server responds with HTTP status code 200. Location data is returned. The
response contains a JSON body with project related data and validates
successful against the JSON schema.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** Root locations with child locations and locations functions are available in the
ETS test project.
A valid API access token is available.

**Parameters** **HTTP headers:**
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of locations>

```
©C i h 1998 2022 i i i 1 0 2 S 48 f 584

|Test ID|5.1.2.11|
|---|---|
|**Endpoint**|6.2 GET /locations|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|This test confirms correct handling when sending a HTTP request to the KNX<br>IoT 3rd Party Server, which misses the Accept header.|
|**Expectation**|The server responds with HTTP status code 200. Location data is returned. The<br>response contains a JSON body with project related data and validates<br>successful against the JSON schema.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|Root locations with child locations and locations functions are available in the<br>ETS test project.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/locations<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of locations>`|


-----

5.1.2.12. Negative result, HTTP methods other than GET

**Test ID** 5.1.2.12
**Endpoint** 6.2 GET /locations

**Test scenarios** 1.2.13 Negative Tests - Unsupported HTTP methods

**Description** This test confirms correct error handling when sending a HTTP request with a
method other than GET. The below specified is sent as DELETE, PUT, PATCH,
and POST.

**Expectation** The server responds with HTTP status code 405 for all used HTTP methods. No
location data is returned. The response contains a JSON body with the
member “errors”. The “error” member shall contain at least one item and all
items must have the child member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** Root locations with child locations and locations functions are available in the
ETS test project.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
405

**Response body:**
```
            {
             "errors": [
              {
               "title": "Method Not Allowed",
               "links": "https://schema.knx.org/2020/api",
               "status": 405,
               "detail": "Method not allowed error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 49 f 584

|Test ID|5.1.2.12|
|---|---|
|**Endpoint**|6.2 GET /locations|
|**Test scenarios**|1.2.13 Negative Tests - Unsupported HTTP methods|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>method other than GET. The below specified is sent as DELETE, PUT, PATCH,<br>and POST.|
|**Expectation**|The server responds with HTTP status code 405 for all used HTTP methods. No<br>location data is returned. The response contains a JSON body with the<br>member “errors”. The “error” member shall contain at least one item and all<br>items must have the child member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|Root locations with child locations and locations functions are available in the<br>ETS test project.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/locations<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>405<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Method Not Allowed",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 405,`<br>`      "detail": "Method not allowed error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.1.2.13. Negative result, unauthorized access

**Test ID** 5.1.2.13
**Endpoint** 6.2 GET /locations

**Test scenarios** 4.2.3 Negative Tests - Missing or invalid access token

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
To ensure this the endpoint is called with an invalid access token, which needs
to be provided before the test.

**Expectation** The server responds with HTTP status code 401. No location data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** An invalid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <invalid access token>

**URL path / parameters:**
/locations

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
401

**Response body:**
```
            {
             "errors": [
              {
               "title": "Unauthorized",
               "links": "https://schema.knx.org/2020/api",
               "status": 401,
               "detail": "Unauthorized access error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 50 f 584

|Test ID|5.1.2.13|
|---|---|
|**Endpoint**|6.2 GET /locations|
|**Test scenarios**|4.2.3 Negative Tests - Missing or invalid access token|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>To ensure this the endpoint is called with an invalid access token, which needs<br>to be provided before the test.|
|**Expectation**|The server responds with HTTP status code 401. No location data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|An invalid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <invalid access token><br>**URL path / parameters:**<br>/locations<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>401<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Unauthorized",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 401,`<br>`      "detail": "Unauthorized access error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.1.2.14. Negative result, unauthorized access, forbidden resource

**Test ID** 5.1.2.14
**Endpoint** 6.1 GET /locations

**Test scenarios** 4.2.3 Negative Tests - Access a resource without permission

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
The provided token is valid, but does not grant permission to the requested
resource. During the test the endpoint is called with a valid access token, but
no permissions on the resource.

**Expectation** The server responds with HTTP status code 403. No location data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available. The given access token does have
permission for this endpoint, but not for this specific resource.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
403

**Response body:**
```
            {
             "errors": [
              {
               "title": "Forbidden",
               "links": "https://schema.knx.org/2020/api",
               "status": 403,
               "detail": "Client could be authenticated but
            does not have the authorization to access this
            resource."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 51 f 584

|Test ID|5.1.2.14|
|---|---|
|**Endpoint**|6.1 GET /locations|
|**Test scenarios**|4.2.3 Negative Tests - Access a resource without permission|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>The provided token is valid, but does not grant permission to the requested<br>resource. During the test the endpoint is called with a valid access token, but<br>no permissions on the resource.|
|**Expectation**|The server responds with HTTP status code 403. No location data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available. The given access token does have<br>permission for this endpoint, but not for this specific resource.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/locations<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>403<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Forbidden",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 403,`<br>`      "detail": "Client could be authenticated but`<br>`does not have the authorization to access this`<br>`resource."`<br>`    }`<br>`  ]`<br>`} `|


-----

©C i h 1998 2022 i i i 1 0 2 S 52 f 584


-----

_5.1.3. GET /locations/{locationId}_
5.1.3.1. Positive result, expect child locations

**Test ID** 5.1.3.1

**Endpoint** 6.3 GET /locations/{locationId}
Requests a specific location.

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** Request a specific location with the given location ID.

**Expectation** The expected response shall provide exactly one location with the specified ID.
The location contains at least one child location, which is represented by the
JSON body of the response. No parent locations are expected, therefore the
member “parentLocation” shall be missing.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations

**Setup** A location ID, related to a location with at least one child location is provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: “Bearer <valid access token>”

**URL path / parameters:**
/locations/{locationId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
<JSON with list of child locations>

©C i h 1998 2022 i i i 1 0 2 S 53 f 584

|Test ID|5.1.3.1|
|---|---|
|**Endpoint**|6.3 GET /locations/{locationId} <br>Requests a specific location.|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|Request a specific location with the given location ID.|
|**Expectation**|The expected response shall provide exactly one location with the specified ID.<br>The location contains at least one child location, which is represented by the<br>JSON body of the response. No parent locations are expected, therefore the<br>member “parentLocation” shall be missing.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations|
|**Setup**|A location ID, related to a location with at least one child location is provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: “Bearer <valid access token>”<br>**URL path / parameters:**<br>/locations/{locationId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br><JSON with list of child locations>|


-----

5.1.3.2. Positive result, expect parent locations

**Test ID** 5.1.3.2

**Endpoint** 6.3 GET /locations/{locationId}
Requests a specific location.

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** Request a specific location with the given location ID.

**Expectation** The expected response shall provide exactly one location with the specified ID.
The location contains at least one parent location, which by represented in the
JSON body of the response. No child locations are expected, therefore the
member “childLocations” shall be missing.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations

**Setup** A location ID, related to a location with a parent is provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: “Bearer <valid access token>”

**URL path / parameters:**
/locations/{locationId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
<JSON with location>

©C i h 1998 2022 i i i 1 0 2 S 54 f 584

|Test ID|5.1.3.2|
|---|---|
|**Endpoint**|6.3 GET /locations/{locationId} <br>Requests a specific location.|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|Request a specific location with the given location ID.|
|**Expectation**|The expected response shall provide exactly one location with the specified ID.<br>The location contains at least one parent location, which by represented in the<br>JSON body of the response. No child locations are expected, therefore the<br>member “childLocations” shall be missing.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations|
|**Setup**|A location ID, related to a location with a parent is provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: “Bearer <valid access token>”<br>**URL path / parameters:**<br>/locations/{locationId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br><JSON with location>|


-----

5.1.3.3. Positive result, expect child and parent locations

**Test ID** 5.1.3.3

**Endpoint** 6.3 GET /locations/{locationId}
Requests a specific location.

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** Request a specific location with the given location ID.

**Expectation** The expected response shall provide exactly one location with the specified ID.
The location contains at least one parent and one child location, which are
represented by the JSON body of the response.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations

**Setup** A location ID, related to a location with a parent and at least one child is
provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: “Bearer <valid access token>”

**URL path / parameters:**
/locations/{locationId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
<JSON with expected location>

©C i h 1998 2022 i i i 1 0 2 S 55 f 584

|Test ID|5.1.3.3|
|---|---|
|**Endpoint**|6.3 GET /locations/{locationId} <br>Requests a specific location.|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|Request a specific location with the given location ID.|
|**Expectation**|The expected response shall provide exactly one location with the specified ID.<br>The location contains at least one parent and one child location, which are<br>represented by the JSON body of the response.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations|
|**Setup**|A location ID, related to a location with a parent and  at least one child is<br>provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: “Bearer <valid access token>”<br>**URL path / parameters:**  <br>/locations/{locationId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br><JSON with expected location>|


-----

5.1.3.4. Negative result, non-existing ID

**Test ID** 5.1.3.4

**Endpoint** 6.3 GET /locations/{locationId}
Requests a specific location.

**Test scenarios** 1.2.5 Negative Tests - Get a resource that does not exist

**Description** Request a specific location with the given location ID. The location ID does not
exist on the KNX IoT 3[rd] API Server.

**Expectation** The result contains an error code, because the ID cannot be found.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations

**Setup** A location ID, which does not exist is provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: “Bearer <valid access token>”

**URL path / parameters:**
/locations/{locationID}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Found",
               "links": "https://schema.knx.org/2020/api",
               "status": 404,
               "detail": "Not found error. An entity with the
            given ID hasn't been found."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 56 f 584

|Test ID|5.1.3.4|
|---|---|
|**Endpoint**|6.3 GET /locations/{locationId} <br>Requests a specific location.|
|**Test scenarios**|1.2.5 Negative Tests - Get a resource that does not exist|
|**Description**|Request a specific location with the given location ID. The location ID does not<br>exist on the KNX IoT 3rd API Server.|
|**Expectation**|The result contains an error code, because the ID cannot be found.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations|
|**Setup**|A location ID, which does not exist is provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: “Bearer <valid access token>”<br>**URL path / parameters:**<br>/locations/{locationID}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Found",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 404,`<br>`      "detail": "Not found error. An entity with the`<br>`given ID hasn't been found."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.1.3.5. Negative result, invalid Accept header, unspecified media-type

**Test ID** 5.1.3.5
**Endpoint** 6.3 GET /locations/{locationId}
Calls the endpoint and uses invalid HTTP headers in the request.

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An incorrect media-type is used in the AcceptHeader of the request.

**Expectation** The server responds with HTTP status code 406. No location data is returned.
The response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** Root locations with child locations and locations functions are available in the
ETS test project.
A location ID is provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: text/html
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations/{locationId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 5 f 584

|Test ID|5.1.3.5|
|---|---|
|**Endpoint**|6.3 GET /locations/{locationId} <br>Calls the endpoint and uses invalid HTTP headers in the request.|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An incorrect media-type is used in the Accept-<br>Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No location data is returned.<br>The response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|Root locations with child locations and locations functions are available in the<br>ETS test project.<br>A location ID is provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: text/html<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/locations/{locationId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.1.3.6. Negative result, invalid Accept header, invalid media-type parameter

**Test ID** 5.1.3.6
**Endpoint** 6.3 GET /locations/{locationId}
Calls the endpoint and uses invalid HTTP headers in the request.

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An invalid media-type parameter is used in the
Accept-Header of the request.

**Expectation** The server responds with HTTP status code 406. No location data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** Root locations with child locations and locations functions are available in the
ETS test project.
A location ID is provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json charset=ASCII
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations/{locationId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 58 f 584

|Test ID|5.1.3.6|
|---|---|
|**Endpoint**|6.3 GET /locations/{locationId} <br>Calls the endpoint and uses invalid HTTP headers in the request.|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An invalid media-type parameter is used in the<br>Accept-Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No location data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|Root locations with child locations and locations functions are available in the<br>ETS test project.<br>A location ID is provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json charset=ASCII<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/locations/{locationId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

©C i h 1998 2022 i i i 1 0 2 S 59 f 584


-----

5.1.3.7. Positive result, missing Accept header

**Test ID** 5.1.3.7
**Endpoint** 6.3 GET /locations/{locationId}

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** This test confirms correct handling when sending a HTTP request to the KNX
IoT 3rd Party Server, which misses the Accept header.

**Expectation** The server responds with HTTP status code 200. Location data is returned. The
response contains a JSON body with project related data and validates
successful against the JSON schema.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** Root locations with child locations and locations functions are available in the
ETS test project.
A location ID is provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations/{locationId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with single location>

```
©C i h 1998 2022 i i i 1 0 2 S 60 f 584

|Test ID|5.1.3.7|
|---|---|
|**Endpoint**|6.3 GET /locations/{locationId}|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|This test confirms correct handling when sending a HTTP request to the KNX<br>IoT 3rd Party Server, which misses the Accept header.|
|**Expectation**|The server responds with HTTP status code 200. Location data is returned. The<br>response contains a JSON body with project related data and validates<br>successful against the JSON schema.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|Root locations with child locations and locations functions are available in the<br>ETS test project.<br>A location ID is provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:**  <br>/locations/{locationId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with single location>`|


-----

5.1.3.8. Negative result, HTTP methods other than GET

**Test ID** 5.1.3.8
**Endpoint** 6.3 GET /locations/{locationId}

**Test scenarios** 1.2.13 Negative Tests - Unsupported HTTP methods

**Description** This test confirms correct error handling when sending a HTTP request with a
method other than GET.

**Expectation** The server responds with HTTP status code 405. No location data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A location ID is provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations/{locationId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
405

**Response body:**
```
            {
             "errors": [
              {
               "title": "Method Not Allowed",
               "links": "https://schema.knx.org/2020/api",
               "status": 405,
               "detail": "Method not allowed error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 61 f 584

|Test ID|5.1.3.8|
|---|---|
|**Endpoint**|6.3 GET /locations/{locationId}|
|**Test scenarios**|1.2.13 Negative Tests - Unsupported HTTP methods|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>method other than GET.|
|**Expectation**|The server responds with HTTP status code 405. No location data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A location ID is provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/locations/{locationId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>405<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Method Not Allowed",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 405,`<br>`      "detail": "Method not allowed error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.1.3.9. Negative result, unauthorized access

**Test ID** 5.1.3.9
**Endpoint** 6.3 GET /locations/{locationId}

**Test scenarios** 4.2.3 Negative Tests - Missing or invalid access token

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
To ensure this the endpoint is called with an invalid access token, which needs
to be provided before the test.

**Expectation** The server responds with HTTP status code 401. No location data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A location ID is provided.
An invalid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <invalid access token>

**URL path / parameters:**
/locations/{locationId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
401

**Response body:**
```
            {
             "errors": [
              {
               "title": "Unauthorized",
               "links": "https://schema.knx.org/2020/api",
               "status": 401,
               "detail": "Unauthorized access error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 62 f 584

|Test ID|5.1.3.9|
|---|---|
|**Endpoint**|6.3 GET /locations/{locationId}|
|**Test scenarios**|4.2.3 Negative Tests - Missing or invalid access token|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>To ensure this the endpoint is called with an invalid access token, which needs<br>to be provided before the test.|
|**Expectation**|The server responds with HTTP status code 401. No location data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A location ID is provided.<br>An invalid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <invalid access token><br>**URL path / parameters:**<br>/locations/{locationId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>401<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Unauthorized",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 401,`<br>`      "detail": "Unauthorized access error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.1.3.10. Negative result, unauthorized access, forbidden resource

**Test ID** 5.1.3.10
**Endpoint** 6.3 GET /locations/{locationId}

**Test scenarios** 4.2.3 Negative Tests - Access a resource without permission

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
The provided token is valid, but does not grant permission to the requested
resource.

**Expectation** The server responds with HTTP status code 403. No location data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A location ID is provided.
A valid API access token is available. The given access token does have
permission for this endpoint, but not for this specific resource.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations/{locationId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
403

**Response body:**
```
            {
             "errors": [
              {
               "title": "Forbidden",
               "links": "https://schema.knx.org/2020/api",
               "status": 403,
               "detail": "Client could be authenticated but
            does not have the authorization to access this
            resource."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 63 f 584

|Test ID|5.1.3.10|
|---|---|
|**Endpoint**|6.3 GET /locations/{locationId}|
|**Test scenarios**|4.2.3 Negative Tests - Access a resource without permission|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>The provided token is valid, but does not grant permission to the requested<br>resource.|
|**Expectation**|The server responds with HTTP status code 403. No location data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A location ID is provided.<br>A valid API access token is available. The given access token does have<br>permission for this endpoint, but not for this specific resource.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/locations/{locationId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>403<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Forbidden",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 403,`<br>`      "detail": "Client could be authenticated but`<br>`does not have the authorization to access this`<br>`resource."`<br>`    }`<br>`  ]`<br>`} `|


-----

©C i h 1998 2022 i i i 1 0 2 S 64 f 584


-----

5.1.3.11. Robustness, large resource ID

**Test ID** 5.1.3.11
**Endpoint** 6.3 GET /locations/{locationId}

**Test scenarios** 1.3.3 Robustness - Invalid resource ID

**Description** This test confirms correct error handling when sending a HTTP request with a
very long location ID as URL parameter.

**Expectation** The server responds with HTTP status code 414. No location data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations/ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d08f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe137891f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005
ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005
ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005
ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
405

**Response body:**
```
            {
             "errors": [
              {

```
©C i h 1998 2022 i i i 1 0 2 S 65 f 584

|Test ID|5.1.3.11|
|---|---|
|**Endpoint**|6.3 GET /locations/{locationId}|
|**Test scenarios**|1.3.3 Robustness - Invalid resource ID|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>very long location ID as URL parameter.|
|**Expectation**|The server responds with HTTP status code 414. No location data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/locations/ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-<br>8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-<br>1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-<br>000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-<br>47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-<br>000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-<br>47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-<br>000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-<br>47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>405<br>**Response body:**<br>`{ `<br>`  "errors": [`<br> `{ `|


-----

|Col1|"title": "URI Too Long",<br>"links": "https://schema.knx.org/2020/api",<br>"status": 414,<br>"detail": "The server will not accept the URI<br>with this length."<br>}<br>]<br>}|
|---|---|


©C i h 1998 2022 i i i 1 0 2 S 66 f 584


-----

_5.1.4. GET /locations/{locationId}/childlocations_

5.1.4.1. Positive result, additional parameter “size”

**Test ID** 5.1.4.1
**Endpoint** 6.4 GET /locations/{locationId}/childlocations

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request all available root locations from gateway. The test project contains
one or more sites and buildings as root locations. The endpoint is called with
the optional parameter “size”. The number of requested locations is limited to
1.

**Expectation** Only the requested number of locations is returned in the response. This must
also be reflected by the values of “size”, “number” and “total” inside the
“meta” member.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations

**Setup** A location ID, related to a location with at least one child location is provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations/{locationId}/childlocations?page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
<JSON with list of locations>

©C i h 1998 2022 i i i 1 0 2 S 6 f 584

|Test ID|5.1.4.1|
|---|---|
|**Endpoint**|6.4 GET /locations/{locationId}/childlocations|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request all available root locations from gateway. The test project contains<br>one or more sites and buildings as root locations. The endpoint is called with<br>the optional parameter “size”. The number of requested locations is limited to<br>1.|
|**Expectation**|Only the requested number of locations is returned in the response. This must<br>also be reflected by the values of “size”, “number” and “total” inside the<br>“meta” member.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations|
|**Setup**|A location ID, related to a location with at least one child location is provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/locations/{locationId}/childlocations?page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br><JSON with list of locations>|


-----

5.1.4.2. Positive result, additional parameter “number”

**Test ID** 5.1.1.9
**Endpoint** 6.4 GET /locations/{locationId}/childlocations

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request all available root locations from gateway. The test project contains
one or more sites and buildings as root locations. The endpoint is called with
the optional parameter “number”. The list starts at the second entry, which is
requested via URL parameter.

**Expectation** Only the requested number of locations is returned in the response. This must
also be reflected by the values of “number”, “items” and “total” inside the
“meta” member.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations

**Setup** A location ID, related to a location with at least one child location is provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations/{locationId}/childlocations?page[number]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
<JSON with list of locations>

©C i h 1998 2022 i i i 1 0 2 S 68 f 584

|Test ID|5.1.1.9|
|---|---|
|**Endpoint**|6.4 GET /locations/{locationId}/childlocations|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request all available root locations from gateway. The test project contains<br>one or more sites and buildings as root locations. The endpoint is called with<br>the optional parameter “number”. The list starts at the second entry, which is<br>requested via URL parameter.|
|**Expectation**|Only the requested number of locations is returned in the response. This must<br>also be reflected by the values of “number”, “items” and “total” inside the<br>“meta” member.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations|
|**Setup**|A location ID, related to a location with at least one child location is provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/locations/{locationId}/childlocations?page[number]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br><JSON with list of locations>|


-----

5.1.4.3. Positive result, additional parameters “number” and "size"

**Test ID** 5.1.4.3
**Endpoint** 6.4 GET /locations/{locationId}/childlocations

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request all available root locations from gateway. The test project contains
one or more sites and buildings as root locations. The endpoint is called with
the optional parameters “number” and “size”. The number of requested
locations is limited to 1 and the list starts at the second entry, which is
configured via URL parameter.

**Expectation** Only the requested number of locations is returned in the response. This must
also be reflected by the values of “number”, “size” and “total” inside the
“meta” member.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations

**Setup** A location ID, related to a location with at least one child location is provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations/{locationId}/childlocations?page[number]=1&page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
<JSON with list of locations>

©C i h 1998 2022 i i i 1 0 2 S 69 f 584

|Test ID|5.1.4.3|
|---|---|
|**Endpoint**|6.4 GET /locations/{locationId}/childlocations|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request all available root locations from gateway. The test project contains<br>one or more sites and buildings as root locations. The endpoint is called with<br>the optional parameters “number” and “size”. The number of requested<br>locations is limited to 1 and the list starts at the second entry, which is<br>configured via URL parameter.|
|**Expectation**|Only the requested number of locations is returned in the response. This must<br>also be reflected by the values of “number”, “size” and “total” inside the<br>“meta” member.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations|
|**Setup**|A location ID, related to a location with at least one child location is provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/locations/{locationId}/childlocations?page[number]=1&page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br><JSON with list of locations>|


-----

5.1.4.4. Negative result, non-existing ID

**Test ID** 5.1.4.4

**Endpoint** 6.4 GET /locations/{locationId}/childlocations

**Test scenarios** 1.2.5 Negative Tests - Get a resource that does not exist

**Description** Request a specific location with the given location ID. The location ID does not
exist on the KNX IoT 3[rd] API Server.

**Expectation** The result contains an error code, because the ID cannot be found.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations

**Setup** A non-existing location ID is provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: “Bearer <valid access token>”

**URL path / parameters:**
/locations/{locationId}/childlocations

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Found",
               "links": "https://schema.knx.org/2020/api",
               "status": 404,
               "detail": "Not found error. An entity with the
            given ID hasn't been found."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 0 f 584

|Test ID|5.1.4.4|
|---|---|
|**Endpoint**|6.4 GET /locations/{locationId}/childlocations|
|**Test scenarios**|1.2.5 Negative Tests - Get a resource that does not exist|
|**Description**|Request a specific location with the given location ID. The location ID does not<br>exist on the KNX IoT 3rd API Server.|
|**Expectation**|The result contains an error code, because the ID cannot be found.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations|
|**Setup**|A non-existing location ID is provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: “Bearer <valid access token>”<br>**URL path / parameters:**<br>/locations/{locationId}/childlocations<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Found",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 404,`<br>`      "detail": "Not found error. An entity with the`<br>`given ID hasn't been found."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.1.4.5. Negative result, invalid Accept header, unspecified media-type

**Test ID** 5.1.4.5
**Endpoint** 6.4 GET /locations/{locationId}/childlocations

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An incorrect media-type is used in the AcceptHeader of the request.

**Expectation** The server responds with HTTP status code 406. No location data is returned.
The response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A location ID, related to a location with at least one child location is provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: text/html
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations/{locationId}/childlocations

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 1 f 584

|Test ID|5.1.4.5|
|---|---|
|**Endpoint**|6.4 GET /locations/{locationId}/childlocations|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An incorrect media-type is used in the Accept-<br>Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No location data is returned.<br>The response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A location ID, related to a location with at least one child location is provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: text/html<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/locations/{locationId}/childlocations<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.1.4.6. Negative result, invalid Accept header, invalid media-type parameter

**Test ID** 5.1.4.6
**Endpoint** 6.4 GET /locations/{locationId}/childlocations

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An invalid media-type parameter is used in the
Accept-Header of the request.

**Expectation** The server responds with HTTP status code 406. No location data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A location ID, related to a location with at least one child location is provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json charset=ASCII
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations/{locationId}/childlocations

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 2 f 584

|Test ID|5.1.4.6|
|---|---|
|**Endpoint**|6.4 GET /locations/{locationId}/childlocations|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An invalid media-type parameter is used in the<br>Accept-Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No location data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A location ID, related to a location with at least one child location is provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json charset=ASCII<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/locations/{locationId}/childlocations<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.1.4.7. Positive result, missing Accept header

**Test ID** 5.1.4.7
**Endpoint** 6.4 GET /locations/{locationId}/childlocations

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** This test confirms correct handling when sending a HTTP request to the KNX
IoT 3rd Party Server, which misses the Accept header.

**Expectation** The server responds with HTTP status code 200. Location data is returned. The
response contains a JSON body with project related data and validates
successful against the JSON schema.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A location ID, related to a location with at least one child location is provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations/{locationId}/childlocations

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of locations>

```
©C i h 1998 2022 i i i 1 0 2 S 3 f 584

|Test ID|5.1.4.7|
|---|---|
|**Endpoint**|6.4 GET /locations/{locationId}/childlocations|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|This test confirms correct handling when sending a HTTP request to the KNX<br>IoT 3rd Party Server, which misses the Accept header.|
|**Expectation**|The server responds with HTTP status code 200. Location data is returned. The<br>response contains a JSON body with project related data and validates<br>successful against the JSON schema.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A location ID, related to a location with at least one child location is provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:**  <br>/locations/{locationId}/childlocations<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of locations>`|


-----

5.1.4.8. Negative result, HTTP methods other than GET

**Test ID** 5.1.4.8
**Endpoint** 6.4 GET /locations/{locationId}/childlocations

**Test scenarios** 1.2.13 Negative Tests - Unsupported HTTP methods

**Description** This test confirms correct error handling when sending a HTTP request with a
method other than GET.

**Expectation** The server responds with HTTP status code 405. No location data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A location ID, related to a location with at least one child location is provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations/{locationId}/childlocations

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
405

**Response body:**
```
            {
             "errors": [
              {
               "title": "Method Not Allowed",
               "links": "https://schema.knx.org/2020/api",
               "status": 405,
               "detail": "Method not allowed error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 4 f 584

|Test ID|5.1.4.8|
|---|---|
|**Endpoint**|6.4 GET /locations/{locationId}/childlocations|
|**Test scenarios**|1.2.13 Negative Tests - Unsupported HTTP methods|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>method other than GET.|
|**Expectation**|The server responds with HTTP status code 405. No location data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A location ID, related to a location with at least one child location is provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/locations/{locationId}/childlocations<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>405<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Method Not Allowed",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 405,`<br>`      "detail": "Method not allowed error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.1.4.9. Negative result, unauthorized access

**Test ID** 5.1.3.9
**Endpoint** 6.4 GET /locations/{locationId}/childlocations

**Test scenarios** 4.2.3 Negative Tests - Missing or invalid access token

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
To ensure this the endpoint is called with an invalid access token, which needs
to be provided before the test.

**Expectation** The server responds with HTTP status code 401. No location data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A location ID, related to a location with at least one child location is provided.
An invalid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <invalid access token>

**URL path / parameters:**
/locations/{locationId}/childlocations

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
401

**Response body:**
```
            {
             "errors": [
              {
               "title": "Unauthorized",
               "links": "https://schema.knx.org/2020/api",
               "status": 401,
               "detail": "Unauthorized access error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 5 f 584

|Test ID|5.1.3.9|
|---|---|
|**Endpoint**|6.4 GET /locations/{locationId}/childlocations|
|**Test scenarios**|4.2.3 Negative Tests - Missing or invalid access token|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>To ensure this the endpoint is called with an invalid access token, which needs<br>to be provided before the test.|
|**Expectation**|The server responds with HTTP status code 401. No location data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A location ID, related to a location with at least one child location is provided.<br>An invalid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <invalid access token><br>**URL path / parameters:**<br>/locations/{locationId}/childlocations<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>401<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Unauthorized",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 401,`<br>`      "detail": "Unauthorized access error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.1.4.10. Negative result, unauthorized access, forbidden resource

**Test ID** 5.1.4.10
**Endpoint** 6.4 GET /locations/{locationId}/childlocations

**Test scenarios** 4.2.3 Negative Tests - Access a resource without permission

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
The provided token is valid, but does not grant permission to the requested
resource.

**Expectation** The server responds with HTTP status code 403. No location data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A location ID, related to a location with at least one child location is provided.
A valid API access token is available. The given access token does have
permission for this endpoint, but not for this specific resource.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations/{locationId}/childlocations

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
403

**Response body:**
```
            {
             "errors": [
              {
               "title": "Forbidden",
               "links": "https://schema.knx.org/2020/api",
               "status": 403,
               "detail": "Client could be authenticated but
            does not have the authorization to access this
            resource."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 6 f 584

|Test ID|5.1.4.10|
|---|---|
|**Endpoint**|6.4 GET /locations/{locationId}/childlocations|
|**Test scenarios**|4.2.3 Negative Tests - Access a resource without permission|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>The provided token is valid, but does not grant permission to the requested<br>resource.|
|**Expectation**|The server responds with HTTP status code 403. No location data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A location ID, related to a location with at least one child location is provided.<br>A valid API access token is available. The given access token does have<br>permission for this endpoint, but not for this specific resource.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/locations/{locationId}/childlocations<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>403<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Forbidden",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 403,`<br>`      "detail": "Client could be authenticated but`<br>`does not have the authorization to access this`<br>`resource."`<br>`    }`<br>`  ]`<br>`} `|


-----

©C i h 1998 2022 i i i 1 0 2 S f 584


-----

5.1.4.11. Robustness, large resource ID

**Test ID** 5.1.4.11
**Endpoint** 6.4 GET /locations/{locationId}/childlocations

**Test scenarios** 1.3.3 Robustness - Invalid resource ID

**Description** This test confirms correct error handling when sending a HTTP request with a
very long location ID as URL parameter.

**Expectation** The server responds with HTTP status code 414. No location data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations/ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d08f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe137891f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005
ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005
ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005
ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a000000000005/childlocations

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
405

**Response body:**
```
            {
             "errors": [

```
©C i h 1998 2022 i i i 1 0 2 S 8 f 584

|Test ID|5.1.4.11|
|---|---|
|**Endpoint**|6.4 GET /locations/{locationId}/childlocations|
|**Test scenarios**|1.3.3 Robustness - Invalid resource ID|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>very long location ID as URL parameter.|
|**Expectation**|The server responds with HTTP status code 414. No location data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/locations/ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-<br>8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-<br>1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-<br>000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-<br>47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-<br>000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-<br>47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-<br>000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-<br>47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-<br>000000000005/childlocations<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>405<br>**Response body:**<br>`{ `<br>`  "errors":[ `|


-----

|Col1|{<br>"title": "URI Too Long",<br>"links": "https://schema.knx.org/2020/api",<br>"status": 414,<br>"detail": "The server will not accept the URI<br>with this length."<br>}<br>]<br>}|
|---|---|


©C i h 1998 2022 i i i 1 0 2 S 9 f 584


-----

_5.1.5. GET /locations/{locationId}/parentlocation_

5.1.5.1. Negative result, non-existing ID

**Test ID** 5.1.5.1

**Endpoint** 6.5 GET /locations/{locationId}/parentlocation

**Test scenarios** 1.2.5 Negative Tests - Get a resource that does not exist

**Description** Request a specific location with the given location ID. The location ID does not
exist on the KNX IoT 3[rd] API Server.

**Expectation** The result contains an error code, because the ID cannot be found.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations

**Setup** A non-existent location ID is provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: “Bearer <valid access token>”

**URL path / parameters:**
/locations/{locationId}/parentlocation

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Found",
               "links": "https://schema.knx.org/2020/api",
               "status": 404,
               "detail": "Not found error. An entity with the
            given ID hasn't been found."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 80 f 584

|Test ID|5.1.5.1|
|---|---|
|**Endpoint**|6.5 GET /locations/{locationId}/parentlocation|
|**Test scenarios**|1.2.5 Negative Tests - Get a resource that does not exist|
|**Description**|Request a specific location with the given location ID. The location ID does not<br>exist on the KNX IoT 3rd API Server.|
|**Expectation**|The result contains an error code, because the ID cannot be found.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations|
|**Setup**|A non-existent location ID is provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: “Bearer <valid access token>”<br>**URL path / parameters:**<br>/locations/{locationId}/parentlocation<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Found",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 404,`<br>`      "detail": "Not found error. An entity with the`<br>`given ID hasn't been found."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.1.5.2. Negative result, invalid Accept header, unspecified media-type

**Test ID** 5.1.5.2
**Endpoint** 6.5 GET /locations/{locationId}/parentlocation

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An incorrect media-type is used in the AcceptHeader of the request.

**Expectation** The server responds with HTTP status code 406. No location data is returned.
The response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** Root locations with child locations and locations functions are available in the
ETS test project.
A location ID, related to a location with a parent is provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: text/html
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations/{locationId}/parentlocation

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 81 f 584

|Test ID|5.1.5.2|
|---|---|
|**Endpoint**|6.5 GET /locations/{locationId}/parentlocation|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An incorrect media-type is used in the Accept-<br>Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No location data is returned.<br>The response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|Root locations with child locations and locations functions are available in the<br>ETS test project.<br>A location ID, related to a location with a parent is provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: text/html<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/locations/{locationId}/parentlocation<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.1.5.3 Negative result, invalid Accept header, invalid media-type parameter

**Test ID** 5.1.5.3
**Endpoint** 6.5 GET /locations/{locationId}/parentlocation

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An invalid media-type parameter is used in the
Accept-Header of the request.

**Expectation** The server responds with HTTP status code 406. No location data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** Root locations with child locations and locations functions are available in the
ETS test project.
A location ID, related to a location with a parent is provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json charset=ASCII
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations/{locationId}/parentlocation

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 82 f 584

|Test ID|5.1.5.3|
|---|---|
|**Endpoint**|6.5 GET /locations/{locationId}/parentlocation|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An invalid media-type parameter is used in the<br>Accept-Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No location data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|Root locations with child locations and locations functions are available in the<br>ETS test project.<br>A location ID, related to a location with a parent is provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json charset=ASCII<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/locations/{locationId}/parentlocation<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.1.5.4. Positive result, missing Accept header

**Test ID** 5.1.5.4
**Endpoint** 6.5 GET /locations/{locationId}/parentlocation

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** This test confirms correct handling when sending a HTTP request to the KNX
IoT 3rd Party Server, which misses the Accept header.

**Expectation** The server responds with HTTP status code 200. Location data is returned. The
response contains a JSON body with project related data and validates
successful against the JSON schema.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** Root locations with child locations and locations functions are available in the
ETS test project.
A location ID, related to a location with a parent is provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations/{locationId}/parentlocation

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with single location>

```
©C i h 1998 2022 i i i 1 0 2 S 83 f 584

|Test ID|5.1.5.4|
|---|---|
|**Endpoint**|6.5 GET /locations/{locationId}/parentlocation|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|This test confirms correct handling when sending a HTTP request to the KNX<br>IoT 3rd Party Server, which misses the Accept header.|
|**Expectation**|The server responds with HTTP status code 200. Location data is returned. The<br>response contains a JSON body with project related data and validates<br>successful against the JSON schema.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|Root locations with child locations and locations functions are available in the<br>ETS test project.<br>A location ID, related to a location with a parent is provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:**  <br>/locations/{locationId}/parentlocation<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with single location>`|


-----

5.1.5.5. Negative result, HTTP methods other than GET

**Test ID** 5.1.5.5
**Endpoint** 6.5 GET /locations/{locationId}/parentlocation

**Test scenarios** 1.2.13 Negative Tests - Unsupported HTTP methods

**Description** This test confirms correct error handling when sending a HTTP request with a
method other than GET.

**Expectation** The server responds with HTTP status code 405. No location data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A location ID, related to a location with a parent is provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations/{locationId}/parentlocation

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
405

**Response body:**
```
            {
             "errors": [
              {
               "title": "Method Not Allowed",
               "links": "https://schema.knx.org/2020/api",
               "status": 405,
               "detail": "Method not allowed error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 84 f 584

|Test ID|5.1.5.5|
|---|---|
|**Endpoint**|6.5 GET /locations/{locationId}/parentlocation|
|**Test scenarios**|1.2.13 Negative Tests - Unsupported HTTP methods|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>method other than GET.|
|**Expectation**|The server responds with HTTP status code 405. No location data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A location ID, related to a location with a parent is provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/locations/{locationId}/parentlocation<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>405<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Method Not Allowed",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 405,`<br>`      "detail": "Method not allowed error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.1.5.6. Negative result, unauthorized access

**Test ID** 5.1.5.6
**Endpoint** 6.5 GET /locations/{locationId}/parentlocation

**Test scenarios** 4.2.3 Negative Tests - Missing or invalid access token

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
To ensure this the endpoint is called with an invalid access token, which needs
to be provided before the test.

**Expectation** The server responds with HTTP status code 401. No location data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A location ID, related to a location with a parent is provided.
An invalid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <invalid access token>

**URL path / parameters:**
/locations/{locationId}/parentlocation

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
401

**Response body:**
```
            {
             "errors": [
              {
               "title": "Unauthorized",
               "links": "https://schema.knx.org/2020/api",
               "status": 401,
               "detail": "Unauthorized access error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 85 f 584

|Test ID|5.1.5.6|
|---|---|
|**Endpoint**|6.5 GET /locations/{locationId}/parentlocation|
|**Test scenarios**|4.2.3 Negative Tests - Missing or invalid access token|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>To ensure this the endpoint is called with an invalid access token, which needs<br>to be provided before the test.|
|**Expectation**|The server responds with HTTP status code 401. No location data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A location ID, related to a location with a parent is provided.<br>An invalid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <invalid access token><br>**URL path / parameters:**<br>/locations/{locationId}/parentlocation<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>401<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Unauthorized",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 401,`<br>`      "detail": "Unauthorized access error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.1.5.7. Negative result, unauthorized access, forbidden resource

**Test ID** 5.1.5.7
**Endpoint** 6.5 GET /locations/{locationId}/parentlocation

**Test scenarios** 4.2.3 Negative Tests - Access a resource without permission

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
The provided token is valid, but does not grant permission to the requested
resource.

**Expectation** The server responds with HTTP status code 403. No location data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A location ID, related to a location with a parent is provided.
A valid API access token is available. The given access token does have
permission for this endpoint, but not for this specific resource.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations/{locationId}/parentlocation

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
403

**Response body:**
```
            {
             "errors": [
              {
               "title": "Forbidden",
               "links": "https://schema.knx.org/2020/api",
               "status": 403,
               "detail": "Client could be authenticated but
            does not have the authorization to access this
            resource."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 86 f 584

|Test ID|5.1.5.7|
|---|---|
|**Endpoint**|6.5 GET /locations/{locationId}/parentlocation|
|**Test scenarios**|4.2.3 Negative Tests - Access a resource without permission|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>The provided token is valid, but does not grant permission to the requested<br>resource.|
|**Expectation**|The server responds with HTTP status code 403. No location data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A location ID, related to a location with a parent is provided.<br>A valid API access token is available. The given access token does have<br>permission for this endpoint, but not for this specific resource.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/locations/{locationId}/parentlocation<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>403<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Forbidden",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 403,`<br>`      "detail": "Client could be authenticated but`<br>`does not have the authorization to access this`<br>`resource."`<br>`    }`<br>`  ]`<br>`} `|


-----

©C i h 1998 2022 i i i 1 0 2 S 8 f 584


-----

5.1.5.8. Robustness, large resource ID

**Test ID** 5.1.5.8
**Endpoint** 6.5 GET /locations/{locationId}/parentlocation

**Test scenarios** 1.3.3 Robustness - Invalid resource ID

**Description** This test confirms correct error handling when sending a HTTP request with a
very long location ID as URL parameter.

**Expectation** The server responds with HTTP status code 414. No location data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations/ebe13789-1f1e-47d0-8f8a-000000000005ebe13789-1f1e-47d08f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe137891f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005
ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005
ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005
ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a000000000005/parentlocation

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
405

**Response body:**
```
            {
             "errors": [

```
©C i h 1998 2022 i i i 1 0 2 S 88 f 584

|Test ID|5.1.5.8|
|---|---|
|**Endpoint**|6.5 GET /locations/{locationId}/parentlocation|
|**Test scenarios**|1.3.3 Robustness - Invalid resource ID|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>very long location ID as URL parameter.|
|**Expectation**|The server responds with HTTP status code 414. No location data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/locations/ebe13789-1f1e-47d0-8f8a-000000000005ebe13789-1f1e-47d0-<br>8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-<br>1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-<br>000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-<br>47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-<br>000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-<br>47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-<br>000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-<br>47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-<br>000000000005/parentlocation<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>405<br>**Response body:**<br>`{ `<br>`  "errors":[ `|


-----

|Col1|{<br>"title": "URI Too Long",<br>"links": "https://schema.knx.org/2020/api",<br>"status": 414,<br>"detail": "The server will not accept the URI<br>with this length."<br>}<br>]<br>}|
|---|---|


©C i h 1998 2022 i i i 1 0 2 S 89 f 584


-----

_5.1.6. GET /functions/{functionId}/location_

5.1.6.1. Negative result, non-existing ID

**Test ID** 5.1.6.1
**Endpoint** 6.6 GET /functions/{functionId}/location

**Test scenarios** 1.2.5 Negative Tests - Get a resource that does not exist

**Description** Request a location with the given function ID. The function ID does not exist
on the KNX IoT 3[rd] API Server.

**Expectation** The result contains an error code, because the ID cannot be found. According
to the specification the HTTP status code 404 is returned.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations

**Setup** A non-existing function ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: “Bearer <valid access token>”

**URL path / parameters:**
/functions/{functionId}/location

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Found",
               "links": "https://schema.knx.org/2020/api",
               "status": 404,
               "detail": "Not found error. An entity with the
            given ID hasn't been found."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 90 f 584

|Test ID|5.1.6.1|
|---|---|
|**Endpoint**|6.6 GET /functions/{functionId}/location|
|**Test scenarios**|1.2.5 Negative Tests - Get a resource that does not exist|
|**Description**|Request a location with the given function ID. The function ID does not exist<br>on the KNX IoT 3rd API Server.|
|**Expectation**|The result contains an error code, because the ID cannot be found. According<br>to the specification the HTTP status code 404 is returned.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations|
|**Setup**|A non-existing function ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: “Bearer <valid access token>”<br>**URL path / parameters:**<br>/functions/{functionId}/location<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Found",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 404,`<br>`      "detail": "Not found error. An entity with the`<br>`given ID hasn't been found."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.1.6.2. Negative result, invalid Accept header, unspecified media-type

**Test ID** 5.1.6.2
**Endpoint** 6.6 GET /functions/{functionId}/location

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An incorrect media-type is used in the AcceptHeader of the request.

**Expectation** The server responds with HTTP status code 406. No location data is returned.
The response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** Root locations with child locations and locations functions are available in the
ETS test project.
A function ID, related to a function with location must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: text/html
Authorization: Bearer <valid access token>

**URL path / parameters:**
/functions/{functionId}/location

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 91 f 584

|Test ID|5.1.6.2|
|---|---|
|**Endpoint**|6.6 GET /functions/{functionId}/location|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An incorrect media-type is used in the Accept-<br>Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No location data is returned.<br>The response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|Root locations with child locations and locations functions are available in the<br>ETS test project.<br>A function ID, related to a function with location must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: text/html<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/functions/{functionId}/location<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.1.6.3 Negative result, invalid Accept header, invalid media-type parameter

**Test ID** 5.1.6.3
**Endpoint** 6.6 GET /functions/{functionId}/location

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An invalid media-type parameter is used in the
Accept-Header of the request.

**Expectation** The server responds with HTTP status code 406. No location data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A function ID, related to a function with location must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json charset=ASCII
Authorization: Bearer <valid access token>

**URL path / parameters:**
/functions/{functionId}/location

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 92 f 584

|Test ID|5.1.6.3|
|---|---|
|**Endpoint**|6.6 GET /functions/{functionId}/location|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An invalid media-type parameter is used in the<br>Accept-Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No location data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A function ID, related to a function with location must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json charset=ASCII<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/functions/{functionId}/location<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.1.6.4. Positive result, missing Accept header

**Test ID** 5.1.6.4
**Endpoint** 6.6 GET /functions/{functionId}/location

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** This test confirms correct handling when sending a HTTP request to the KNX
IoT 3rd Party Server, which misses the Accept header.

**Expectation** The server responds with HTTP status code 200. Location data is returned. The
response contains a JSON body with project related data and validates
successful against the JSON schema.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A function ID, related to a function with location must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Authorization: Bearer <valid access token>

**URL path / parameters:**
/functions/{functionId}/location

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with single location>

```
©C i h 1998 2022 i i i 1 0 2 S 93 f 584

|Test ID|5.1.6.4|
|---|---|
|**Endpoint**|6.6 GET /functions/{functionId}/location|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|This test confirms correct handling when sending a HTTP request to the KNX<br>IoT 3rd Party Server, which misses the Accept header.|
|**Expectation**|The server responds with HTTP status code 200. Location data is returned. The<br>response contains a JSON body with project related data and validates<br>successful against the JSON schema.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A function ID, related to a function with location must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:**  <br>/functions/{functionId}/location<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with single location>`|


-----

5.1.6.5. Negative result, HTTP methods other than GET

**Test ID** 5.1.6.5
**Endpoint** 6.6 GET /functions/{functionId}/location

**Test scenarios** 1.2.13 Negative Tests - Unsupported HTTP methods

**Description** This test confirms correct error handling when sending a HTTP request with a
method other than GET.

**Expectation** The server responds with HTTP status code 405. No location data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A function ID, related to a function with location must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/functions/{functionId}/location

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
405

**Response body:**
```
            {
             "errors": [
              {
               "title": "Method Not Allowed",
               "links": "https://schema.knx.org/2020/api",
               "status": 405,
               "detail": "Method not allowed error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 94 f 584

|Test ID|5.1.6.5|
|---|---|
|**Endpoint**|6.6 GET /functions/{functionId}/location|
|**Test scenarios**|1.2.13 Negative Tests - Unsupported HTTP methods|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>method other than GET.|
|**Expectation**|The server responds with HTTP status code 405. No location data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A function ID, related to a function with location must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/functions/{functionId}/location<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>405<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Method Not Allowed",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 405,`<br>`      "detail": "Method not allowed error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.1.6.6. Negative result, unauthorized access

**Test ID** 5.1.6.6
**Endpoint** 6.6 GET /functions/{functionId}/location

**Test scenarios** 4.2.3 Negative Tests - Missing or invalid access token

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
To ensure this the endpoint is called with an invalid access token, which needs
to be provided before the test.

**Expectation** The server responds with HTTP status code 401. No location data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A function ID, related to a function with location must be provided.
An invalid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <invalid access token>

**URL path / parameters:**
/functions/{functionId}/location

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
401

**Response body:**
```
            {
             "errors": [
              {
               "title": "Unauthorized",
               "links": "https://schema.knx.org/2020/api",
               "status": 401,
               "detail": "Unauthorized access error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 95 f 584

|Test ID|5.1.6.6|
|---|---|
|**Endpoint**|6.6 GET /functions/{functionId}/location|
|**Test scenarios**|4.2.3 Negative Tests - Missing or invalid access token|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>To ensure this the endpoint is called with an invalid access token, which needs<br>to be provided before the test.|
|**Expectation**|The server responds with HTTP status code 401. No location data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A function ID, related to a function with location must be provided.<br>An invalid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <invalid access token><br>**URL path / parameters:**<br>/functions/{functionId}/location<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>401<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Unauthorized",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 401,`<br>`      "detail": "Unauthorized access error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.1.6.7. Negative result, unauthorized access, forbidden resource

**Test ID** 5.1.6.7
**Endpoint** 6.6 GET /functions/{functionId}/location

**Test scenarios** 4.2.3 Negative Tests - Access a resource without permission

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
The provided access token is valid, but does not grant permission to the
requested resource.

**Expectation** The server responds with HTTP status code 403. No location data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A function ID, related to a function with location must be provided.
A function ID must be provided.
A valid API access token is available. The given access token does have
permission for this endpoint, but not for this specific resource.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/functions/{functionId}/location

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
403

**Response body:**
```
            {
             "errors": [
              {
               "title": "Forbidden",
               "links": "https://schema.knx.org/2020/api",
               "status": 403,
               "detail": "Client could be authenticated but
            does not have the authorization to access this
            resource."
              }

```
©C i h 1998 2022 i i i 1 0 2 S 96 f 584

|Test ID|5.1.6.7|
|---|---|
|**Endpoint**|6.6 GET /functions/{functionId}/location|
|**Test scenarios**|4.2.3 Negative Tests - Access a resource without permission|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>The provided access token is valid, but does not grant permission to the<br>requested resource.|
|**Expectation**|The server responds with HTTP status code 403. No location data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A function ID, related to a function with location must be provided.<br>A function ID must be provided.<br>A valid API access token is available. The given access token does have<br>permission for this endpoint, but not for this specific resource.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/functions/{functionId}/location<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>403<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Forbidden",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 403,`<br>`      "detail": "Client could be authenticated but`<br>`does not have the authorization to access this`<br>`resource."`<br> `} `|


-----

```
 ]
}

```
|Col1|]<br>}|
|---|---|


©C i h 1998 2022 i i i 1 0 2 S 9 f 584


-----

5.1.6.8. Robustness, large resource ID

**Test ID** 5.1.6.8
**Endpoint** 6.6 GET /functions/{functionId}/location

**Test scenarios** 1.3.3 Robustness - Invalid resource ID

**Description** This test confirms correct error handling when sending a HTTP request with a
very long location ID as URL parameter.

**Expectation** The server responds with HTTP status code 414. No location data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/functions/ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d08f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe137891f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005
ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005
ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005
ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005/location

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
405

**Response body:**
```
            {
             "errors": [
              {

```
©C i h 1998 2022 i i i 1 0 2 S 98 f 584

|Test ID|5.1.6.8|
|---|---|
|**Endpoint**|6.6 GET /functions/{functionId}/location|
|**Test scenarios**|1.3.3 Robustness - Invalid resource ID|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>very long location ID as URL parameter.|
|**Expectation**|The server responds with HTTP status code 414. No location data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/functions/ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-<br>8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-<br>1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-<br>000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-<br>47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-<br>000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-<br>47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-<br>000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-<br>47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005/location<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>405<br>**Response body:**<br>`{ `<br>`  "errors": [`<br> `{ `|


-----

|Col1|"title": "URI Too Long",<br>"links": "https://schema.knx.org/2020/api",<br>"status": 414,<br>"detail": "The server will not accept the URI<br>with this length."<br>}<br>]<br>}|
|---|---|


©C i h 1998 2022 i i i 1 0 2 S 99 f 584


-----

_5.1.7. GET /devices/{deviceId}/location_

5.1.7.1. Negative result, non-existing ID

**Test ID** 5.1.7.1
**Endpoint** 6.7 GET /devices/{deviceId}/location

**Test scenarios** 1.2.5 Negative Tests - Get a resource that does not exist

**Description** Request a location with the given device ID. The device ID does not exist on
the KNX IoT 3[rd] API Server.

**Expectation** The result contains an error code, because the ID cannot be found. According
to the specification the HTTP status code 404 is returned.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations

**Setup** A non-existing device ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: “Bearer <valid access token>”

**URL path / parameters:**
/devices/{deviceId}/location

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Found",
               "links": "https://schema.knx.org/2020/api",
               "status": 404,
               "detail": "Not found error. An entity with the
            given ID hasn't been found."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 100 f 584

|Test ID|5.1.7.1|
|---|---|
|**Endpoint**|6.7 GET /devices/{deviceId}/location|
|**Test scenarios**|1.2.5 Negative Tests - Get a resource that does not exist|
|**Description**|Request a location with the given device ID. The device ID does not exist on<br>the KNX IoT 3rd API Server.|
|**Expectation**|The result contains an error code, because the ID cannot be found. According<br>to the specification the HTTP status code 404 is returned.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations|
|**Setup**|A non-existing device ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: “Bearer <valid access token>”<br>**URL path / parameters:**<br>/devices/{deviceId}/location<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Found",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 404,`<br>`      "detail": "Not found error. An entity with the`<br>`given ID hasn't been found."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.1.7.2. Negative result, invalid Accept header, unspecified media-type

**Test ID** 5.1.7.2
**Endpoint** 6.7 GET /devices/{deviceId}/location

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An incorrect media-type is used in the AcceptHeader of the request.

**Expectation** The server responds with HTTP status code 406. No location data is returned.
The response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A device ID, related to a device with location must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: text/html
Authorization: Bearer <valid access token>

**URL path / parameters:**
/devices/{deviceId}/location

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 101 f 584

|Test ID|5.1.7.2|
|---|---|
|**Endpoint**|6.7 GET /devices/{deviceId}/location|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An incorrect media-type is used in the Accept-<br>Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No location data is returned.<br>The response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A device ID, related to a device with location must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: text/html<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/devices/{deviceId}/location<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.1.7.3 Negative result, invalid Accept header, invalid media-type parameter

**Test ID** 5.1.7.3
**Endpoint** 6.7 GET /devices/{deviceId}/location

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An invalid media-type parameter is used in the
Accept-Header of the request.

**Expectation** The server responds with HTTP status code 406. No location data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A device ID, related to a device with location must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json charset=ASCII
Authorization: Bearer <valid access token>

**URL path / parameters:**
/devices/{deviceId}/location

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 102 f 584

|Test ID|5.1.7.3|
|---|---|
|**Endpoint**|6.7 GET /devices/{deviceId}/location|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An invalid media-type parameter is used in the<br>Accept-Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No location data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A device ID, related to a device with location must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json charset=ASCII<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/devices/{deviceId}/location<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.1.7.4. Positive result, missing Accept header

**Test ID** 5.1.7.4
**Endpoint** 6.7 GET /devices/{deviceId}/location

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** This test confirms correct handling when sending a HTTP request to the KNX
IoT 3rd Party Server, which misses the Accept header.

**Expectation** The server responds with HTTP status code 200. Location data is returned. The
response contains a JSON body with project related data and validates
successful against the JSON schema.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A device ID, related to a device with location must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Authorization: Bearer <valid access token>

**URL path / parameters:**
/devices/{deviceId}/location

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with single location>

```
©C i h 1998 2022 i i i 1 0 2 S 103 f 584

|Test ID|5.1.7.4|
|---|---|
|**Endpoint**|6.7 GET /devices/{deviceId}/location|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|This test confirms correct handling when sending a HTTP request to the KNX<br>IoT 3rd Party Server, which misses the Accept header.|
|**Expectation**|The server responds with HTTP status code 200. Location data is returned. The<br>response contains a JSON body with project related data and validates<br>successful against the JSON schema.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A device ID, related to a device with location must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:**  <br>/devices/{deviceId}/location<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with single location>`|


-----

5.1.7.5. Negative result, HTTP methods other than GET

**Test ID** 5.1.7.5
**Endpoint** 6.7 GET /devices/{deviceId}/location

**Test scenarios** 1.2.13 Negative Tests - Unsupported HTTP methods

**Description** This test confirms correct error handling when sending a HTTP request with a
method other than GET.

**Expectation** The server responds with HTTP status code 405. No location data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A device ID, related to a device with location must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/devices/{deviceId}/location

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
405

**Response body:**
```
            {
             "errors": [
              {
               "title": "Method Not Allowed",
               "links": "https://schema.knx.org/2020/api",
               "status": 405,
               "detail": "Method not allowed error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 104 f 584

|Test ID|5.1.7.5|
|---|---|
|**Endpoint**|6.7 GET /devices/{deviceId}/location|
|**Test scenarios**|1.2.13 Negative Tests - Unsupported HTTP methods|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>method other than GET.|
|**Expectation**|The server responds with HTTP status code 405. No location data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A device ID, related to a device with location must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/devices/{deviceId}/location<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>405<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Method Not Allowed",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 405,`<br>`      "detail": "Method not allowed error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.1.7.6. Negative result, unauthorized access

**Test ID** 5.1.7.6
**Endpoint** 6.7 GET /devices/{deviceId}/location

**Test scenarios** 4.2.3 Negative Tests - Missing or invalid access token

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
To ensure this the endpoint is called with an invalid access token, which needs
to be provided before the test.

**Expectation** The server responds with HTTP status code 401. No location data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A device ID, related to a device with location must be provided.
An invalid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <invalid access token>

**URL path / parameters:**
/devices/{deviceId}/location

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
401

**Response body:**
```
            {
             "errors": [
              {
               "title": "Unauthorized",
               "links": "https://schema.knx.org/2020/api",
               "status": 401,
               "detail": "Unauthorized access error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 105 f 584

|Test ID|5.1.7.6|
|---|---|
|**Endpoint**|6.7 GET /devices/{deviceId}/location|
|**Test scenarios**|4.2.3 Negative Tests - Missing or invalid access token|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>To ensure this the endpoint is called with an invalid access token, which needs<br>to be provided before the test.|
|**Expectation**|The server responds with HTTP status code 401. No location data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A device ID, related to a device with location must be provided.<br>An invalid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <invalid access token><br>**URL path / parameters:**<br>/devices/{deviceId}/location<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>401<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Unauthorized",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 401,`<br>`      "detail": "Unauthorized access error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.1.7.7. Negative result, unauthorized access, forbidden resource

**Test ID** 5.1.7.7
**Endpoint** 6.7 GET /devices/{deviceId}/location

**Test scenarios** 4.2.3 Negative Tests - Access a resource without permission

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
The provided access token is valid, but does not grant permission to the
requested resource.

**Expectation** The server responds with HTTP status code 403. No location data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A device ID, related to a device with location must be provided.
A valid API access token is available. The given access token does have
permission for this endpoint, but not for this specific resource.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/devices/{deviceId}/location

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
403

**Response body:**
```
            {
             "errors": [
              {
               "title": "Forbidden",
               "links": "https://schema.knx.org/2020/api",
               "status": 403,
               "detail": "Client could be authenticated but
            does not have the authorization to access this
            resource."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 106 f 584

|Test ID|5.1.7.7|
|---|---|
|**Endpoint**|6.7 GET /devices/{deviceId}/location|
|**Test scenarios**|4.2.3 Negative Tests - Access a resource without permission|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>The provided access token is valid, but does not grant permission to the<br>requested resource.|
|**Expectation**|The server responds with HTTP status code 403. No location data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A device ID, related to a device with location must be provided.<br>A valid API access token is available. The given access token does have<br>permission for this endpoint, but not for this specific resource.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/devices/{deviceId}/location<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>403<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Forbidden",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 403,`<br>`      "detail": "Client could be authenticated but`<br>`does not have the authorization to access this`<br>`resource."`<br>`    }`<br>`  ]`<br>`} `|


-----

©C i h 1998 2022 i i i 1 0 2 S 10 f 584


-----

5.1.7.8. Robustness, large resource ID

**Test ID** 5.1.7.8
**Endpoint** 6.7 GET /devices/{deviceId}/location

**Test scenarios** 1.3.3 Robustness - Invalid resource ID

**Description** This test confirms correct error handling when sending a HTTP request with a
very long location ID as URL parameter.

**Expectation** The server responds with HTTP status code 414. No location data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/devices/ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005
ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005
ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005
ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005/location

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
405

**Response body:**
```
            {
             "errors": [
              {

```
©C i h 1998 2022 i i i 1 0 2 S 108 f 584

|Test ID|5.1.7.8|
|---|---|
|**Endpoint**|6.7 GET /devices/{deviceId}/location|
|**Test scenarios**|1.3.3 Robustness - Invalid resource ID|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>very long location ID as URL parameter.|
|**Expectation**|The server responds with HTTP status code 414. No location data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/devices/ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-<br>000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-<br>47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-<br>000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-<br>47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-<br>000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-<br>47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-<br>000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-<br>47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005/location<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>405<br>**Response body:**<br>`{ `<br>`  "errors": [`<br> `{ `|


-----

|Col1|"title": "URI Too Long",<br>"links": "https://schema.knx.org/2020/api",<br>"status": 414,<br>"detail": "The server will not accept the URI<br>with this length."<br>}<br>]<br>}|
|---|---|


©C i h 1998 2022 i i i 1 0 2 S 109 f 584


-----

###### 5.2. Information

_5.2.1. GET /.well-known/knx_
5.2.1.1. Positive result

**Test ID** 5.2.1.1

**Endpoint** 5.1 GET /.well-known/knx

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** Requests basic information about the KNX IoT 3[rd] Party API Server. This test
checks whether the server returns a well-formed JSON response. The response
is validated with the JSON schema.

**Expectation** The expected response shall contain at least the “api” member. The member
“supportedversions” may be available (also as an empty array).
If the “links” member is present it must contain all mandatory and any
supported (optional) features.
Objects in the “api” member must contain the members “base” and “version”.
If the “supportedversions” is available as a non-empty array, it must also
contain the members “base” and “version”.
**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/json

**URL path / parameters:**
/.well-known/knx

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with information about the API>

```
©C i h 1998 2022 i i i 1 0 2 S 110 f 584

|Test ID|5.2.1.1|
|---|---|
|**Endpoint**|5.1 GET /.well-known/knx|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|Requests basic information about the KNX IoT 3rd Party API Server. This test<br>checks whether the server returns a well-formed JSON response. The response<br>is validated with the JSON schema.|
|**Expectation**|The expected response shall contain at least the “api” member. The member<br>“supportedversions” may be available (also as an empty array).<br>If the “links” member is present it must contain all mandatory and any<br>supported (optional) features.<br>Objects in the “api” member must contain the members “base” and “version”.<br>If the “supportedversions” is available as a non-empty array, it must also<br>contain the members “base” and “version”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/json<br>**URL path / parameters:**<br>/.well-known/knx<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with information about the API>`|


-----

5.2.1.2. Positive result; check supported versions

**Test ID** 5.2.1.2

**Endpoint** 5.1 GET /.well-known/knx

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** Requests basic information about the KNX IoT 3[rd] Party API Server. This test
checks whether the returned supported versions do work in general.

**Expectation** The expected response shall contain at least the “api” member. The test takes
the value of the “base” member and tries to make a request with the obtained
string in the URL.
The same is repeated with all eventual supported versions.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/json

**URL path / parameters:**
/.well-known/knx

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with information about the API>

```
©C i h 1998 2022 i i i 1 0 2 S 111 f 584

|Test ID|5.2.1.2|
|---|---|
|**Endpoint**|5.1 GET /.well-known/knx|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|Requests basic information about the KNX IoT 3rd Party API Server. This test<br>checks whether the returned supported versions do work in general.|
|**Expectation**|The expected response shall contain at least the “api” member. The test takes<br>the value of the “base” member and tries to make a request with the obtained<br>string in the URL.<br>The same is repeated with all eventual supported versions.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/json<br>**URL path / parameters:**<br>/.well-known/knx<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with information about the API>`|


-----

5.2.1.3. Negative result, invalid Accept header, unspecified media-type

**Test ID** 5.2.1.3
**Endpoint** 5.1 GET /.well-known/knx

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An incorrect media-type is used in the AcceptHeader of the request.

**Expectation** The server responds with HTTP status code 406. No location data is returned.
The response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: text/html

**URL path / parameters:**
/.well-known/knx

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 112 f 584

|Test ID|5.2.1.3|
|---|---|
|**Endpoint**|5.1 GET /.well-known/knx|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An incorrect media-type is used in the Accept-<br>Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No location data is returned.<br>The response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: text/html<br>**URL path / parameters:**<br>/.well-known/knx<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.2.1.4 Negative result, invalid Accept header, invalid media-type parameter

**Test ID** 5.2.1.4
**Endpoint** 5.1 GET /.well-known/knx

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An invalid media-type parameter is used in the
Accept-Header of the request.

**Expectation** The server responds with HTTP status code 406. No location data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/json charset=ASCII

**URL path / parameters:**
/.well-known/knx

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 113 f 584

|Test ID|5.2.1.4|
|---|---|
|**Endpoint**|5.1 GET /.well-known/knx|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An invalid media-type parameter is used in the<br>Accept-Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No location data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/json charset=ASCII<br>**URL path / parameters:**<br>/.well-known/knx<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.2.1.5. Positive result, missing Accept header

**Test ID** 5.2.1.5
**Endpoint** 5.1 GET /.well-known/knx

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** This test confirms correct handling when sending a HTTP request to the KNX
IoT 3rd Party Server, which misses the Accept header.

**Expectation** The server responds with HTTP status code 200. Data about the API is
returned. The response contains a JSON body with project related data and
validates successful against the JSON schema.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
n/a

**URL path / parameters:**
/.well-known/knx

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with information about the API>

```
©C i h 1998 2022 i i i 1 0 2 S 114 f 584

|Test ID|5.2.1.5|
|---|---|
|**Endpoint**|5.1 GET /.well-known/knx|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|This test confirms correct handling when sending a HTTP request to the KNX<br>IoT 3rd Party Server, which misses the Accept header.|
|**Expectation**|The server responds with HTTP status code 200. Data about the API is<br>returned. The response contains a JSON body with project related data and<br>validates successful against the JSON schema.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>n/a<br>**URL path / parameters:**  <br>/.well-known/knx<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with information about the API>`|


-----

5.2.1.6. Negative result, HTTP methods other than GET

**Test ID** 5.2.1.6
**Endpoint** 5.1 GET /.well-known/knx

**Test scenarios** 1.2.13 Negative Tests - Unsupported HTTP methods

**Description** This test confirms correct error handling when sending a HTTP request with a
method other than GET.

**Expectation** The server responds with HTTP status code 405. No location data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/json

**URL path / parameters:**
/.well-known/knx

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/json
ETag: “<resource identifier>”

**HTTP status code:**
405

**Response body:**
```
            {
             "errors": [
              {
               "title": "Method Not Allowed",
               "links": "https://schema.knx.org/2020/api",
               "status": 405,
               "detail": "Method not allowed error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 115 f 584

|Test ID|5.2.1.6|
|---|---|
|**Endpoint**|5.1 GET /.well-known/knx|
|**Test scenarios**|1.2.13 Negative Tests - Unsupported HTTP methods|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>method other than GET.|
|**Expectation**|The server responds with HTTP status code 405. No location data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/json<br>**URL path / parameters:**<br>/.well-known/knx<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>405<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Method Not Allowed",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 405,`<br>`      "detail": "Method not allowed error."`<br>`    }`<br>`  ]`<br>`} `|


-----

_5.2.2. GET /node_

5.2.2.1. Positive result

**Test ID** 5.2.2.1
**Endpoint** 5.2 GET /node

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** Requests basic information about the KNX IoT 3[rd] Party API Server. This test
checks whether the server returns a well-formed JSON response. The response
is validated with the JSON schema.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/node

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with node information>

```
©C i h 1998 2022 i i i 1 0 2 S 116 f 584

|Test ID|5.2.2.1|
|---|---|
|**Endpoint**|5.2 GET /node|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|Requests basic information about the KNX IoT 3rd Party API Server. This test<br>checks whether the server returns a well-formed JSON response. The response<br>is validated with the JSON schema.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/node<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with node information>`|


-----

5.2.2.2. Positive result, additional parameter “size”

**Test ID** 5.2.2.2
**Endpoint** 5.2 GET /node

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “size”. This endpoint must ignore the additional
parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 422. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/node?page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
422

**Response body:**
```
            <optional JSON with error object>

```
©C i h 1998 2022 i i i 1 0 2 S 11 f 584

|Test ID|5.2.2.2|
|---|---|
|**Endpoint**|5.2 GET /node|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “size”. This endpoint must ignore the additional<br>parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 422. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/node?page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>422<br>**Response body:**<br>`<optional JSON with error object>`|


-----

5.2.2.3. Positive result, additional parameter “number”

**Test ID** 5.2.2.3
**Endpoint** 5.2 GET /node

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “number”. This endpoint must ignore the additional
parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 422. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/node?page[number]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
422

**Response body:**
```
            <optional JSON with error object>

```
©C i h 1998 2022 i i i 1 0 2 S 118 f 584

|Test ID|5.2.2.3|
|---|---|
|**Endpoint**|5.2 GET /node|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “number”. This endpoint must ignore the additional<br>parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 422. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/node?page[number]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>422<br>**Response body:**<br>`<optional JSON with error object>`|


-----

5.2.2.4. Positive result, additional parameters “number” and "size"

**Test ID** 5.2.2.4
**Endpoint** 5.2 GET /node

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameters “number” and “size”. This endpoint must ignore the
additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 422. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/node?page[number]=1&page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <optional JSON with error object>

```
©C i h 1998 2022 i i i 1 0 2 S 119 f 584

|Test ID|5.2.2.4|
|---|---|
|**Endpoint**|5.2 GET /node|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameters “number” and “size”. This endpoint must ignore the<br>additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 422. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/node?page[number]=1&page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<optional JSON with error object>`|


-----

5.2.2.5. Negative result, invalid Accept header, unspecified media-type

**Test ID** 5.2.2.5
**Endpoint** 5.2 GET /node

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An incorrect media-type is used in the AcceptHeader of the request.

**Expectation** The server responds with HTTP status code 406. No node data is returned. The
response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** Root locations with child locations and locations functions are available in the
ETS test project.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: text/html
Authorization: Bearer <valid access token>

**URL path / parameters:**
/node

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 120 f 584

|Test ID|5.2.2.5|
|---|---|
|**Endpoint**|5.2 GET /node|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An incorrect media-type is used in the Accept-<br>Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No node data is returned. The<br>response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|Root locations with child locations and locations functions are available in the<br>ETS test project.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: text/html<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/node<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.2.2.6 Negative result, invalid Accept header, invalid media-type parameter

**Test ID** 5.2.2.6
**Endpoint** 5.2 GET /node

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An invalid media-type parameter is used in the
Accept-Header of the request.

**Expectation** The server responds with HTTP status code 406. No node data is returned. The
response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/json charset=ASCII
Authorization: Bearer <valid access token>

**URL path / parameters:**
/node

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 121 f 584

|Test ID|5.2.2.6|
|---|---|
|**Endpoint**|5.2 GET /node|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An invalid media-type parameter is used in the<br>Accept-Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No node data is returned. The<br>response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/json charset=ASCII<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/node<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.2.2.7. Positive result, missing Accept header

**Test ID** 5.2.2.7
**Endpoint** 5.2 GET /node

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct handling when sending a HTTP request to the KNX
IoT 3rd Party Server, which misses the Accept header.

**Expectation** The server responds with HTTP status code 200. Node data is returned. The
response contains a JSON body with project related data and validates
successful against the JSON schema.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Authorization: Bearer <valid access token>

**URL path / parameters:**
/node

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with node information>

```
©C i h 1998 2022 i i i 1 0 2 S 122 f 584

|Test ID|5.2.2.7|
|---|---|
|**Endpoint**|5.2 GET /node|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct handling when sending a HTTP request to the KNX<br>IoT 3rd Party Server, which misses the Accept header.|
|**Expectation**|The server responds with HTTP status code 200. Node data is returned. The<br>response contains a JSON body with project related data and validates<br>successful against the JSON schema.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:**  <br>/node<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with node information>`|


-----

5.2.2.8. Negative result, HTTP methods other than GET

**Test ID** 5.2.2.8
**Endpoint** 5.2 GET /node

**Test scenarios** 1.2.13 Negative Tests - Unsupported HTTP methods

**Description** This test confirms correct error handling when sending a HTTP request with a
method other than GET.

**Expectation** The server responds with HTTP status code 405. No node data is returned. The
response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/node

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
405

**Response body:**
```
            {
             "errors": [
              {
               "title": "Method Not Allowed",
               "links": "https://schema.knx.org/2020/api",
               "status": 405,
               "detail": "Method not allowed error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 123 f 584

|Test ID|5.2.2.8|
|---|---|
|**Endpoint**|5.2 GET /node|
|**Test scenarios**|1.2.13 Negative Tests - Unsupported HTTP methods|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>method other than GET.|
|**Expectation**|The server responds with HTTP status code 405. No node data is returned. The<br>response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/node<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>405<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Method Not Allowed",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 405,`<br>`      "detail": "Method not allowed error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.2.2.9. Negative result, unauthorized access

**Test ID** 5.2.2.9
**Endpoint** 5.2 GET /node

**Test scenarios** 4.2.3 Negative Tests - Missing or invalid access token

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
To ensure this the endpoint is called with an invalid access token, which needs
to be provided before the test.

**Expectation** The server responds with HTTP status code 401. No node data is returned. The
response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** An invalid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <invalid access token>

**URL path / parameters:**
/node

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
401

**Response body:**
```
            {
             "errors": [
              {
               "title": "Unauthorized",
               "links": "https://schema.knx.org/2020/api",
               "status": 401,
               "detail": "Unauthorized access error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 124 f 584

|Test ID|5.2.2.9|
|---|---|
|**Endpoint**|5.2 GET /node|
|**Test scenarios**|4.2.3 Negative Tests - Missing or invalid access token|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>To ensure this the endpoint is called with an invalid access token, which needs<br>to be provided before the test.|
|**Expectation**|The server responds with HTTP status code 401. No node data is returned. The<br>response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|An invalid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <invalid access token><br>**URL path / parameters:**<br>/node<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>401<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Unauthorized",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 401,`<br>`      "detail": "Unauthorized access error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.2.2.10. Negative result, unauthorized access, forbidden resource

**Test ID** 5.2.2.10
**Endpoint** 5.2 GET /node

**Test scenarios** 4.2.3 Negative Tests - Access a resource without permission

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
The provided access token is valid, but does not grant permission to the
requested resource.

**Expectation** The server responds with HTTP status code 403. No node data is returned. The
response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available. The given access token does have
permission for this endpoint, but not for this specific resource.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/node

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
403

**Response body:**
```
            {
             "errors": [
              {
               "title": "Forbidden",
               "links": "https://schema.knx.org/2020/api",
               "status": 403,
               "detail": "Client could be authenticated but
            does not have the authorization to access this
            resource."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 125 f 584

|Test ID|5.2.2.10|
|---|---|
|**Endpoint**|5.2 GET /node|
|**Test scenarios**|4.2.3 Negative Tests - Access a resource without permission|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>The provided access token is valid, but does not grant permission to the<br>requested resource.|
|**Expectation**|The server responds with HTTP status code 403. No node data is returned. The<br>response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available. The given access token does have<br>permission for this endpoint, but not for this specific resource.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/node<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>403<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Forbidden",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 403,`<br>`      "detail": "Client could be authenticated but`<br>`does not have the authorization to access this`<br>`resource."`<br>`    }`<br>`  ]`<br>`} `|


-----

_5.2.3. GET /installations_

5.2.3.1. Positive result

**Test ID** 5.2.3.1
**Endpoint** 5.3 GET /installations

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** Requests basic information about the KNX IoT 3[rd] Party API Server. This test
checks whether the server returns a well-formed JSON response. The response
is validated with the JSON schema.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/installations

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of installations>

```
©C i h 1998 2022 i i i 1 0 2 S 126 f 584

|Test ID|5.2.3.1|
|---|---|
|**Endpoint**|5.3 GET /installations|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|Requests basic information about the KNX IoT 3rd Party API Server. This test<br>checks whether the server returns a well-formed JSON response. The response<br>is validated with the JSON schema.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/installations<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of installations>`|


-----

5.2.3.2. Positive result, additional parameter “size”

**Test ID** 5.2.3.2
**Endpoint** 5.3 GET /installations

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “size”. This endpoint must correctly implement the
additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors. The number of items must match the
URL parameter and the “meta” member must also reflect this.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/installations?page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of installations>

```
©C i h 1998 2022 i i i 1 0 2 S 12 f 584

|Test ID|5.2.3.2|
|---|---|
|**Endpoint**|5.3 GET /installations|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “size”. This endpoint must correctly implement the<br>additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors. The number of items must match the<br>URL parameter and the “meta” member must also reflect this.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/installations?page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of installations>`|


-----

5.2.3.3. Positive result, additional parameter “number”

**Test ID** 5.2.3.3
**Endpoint** 5.3 GET /installations

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “number”. This endpoint must correctly implement the
additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors. The number of items must match the
URL parameter and the “meta” member must also reflect this.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/installations?page[number]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of installations>

```
©C i h 1998 2022 i i i 1 0 2 S 128 f 584

|Test ID|5.2.3.3|
|---|---|
|**Endpoint**|5.3 GET /installations|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “number”. This endpoint must correctly implement the<br>additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors. The number of items must match the<br>URL parameter and the “meta” member must also reflect this.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/installations?page[number]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of installations>`|


-----

5.2.3.4. Positive result, additional parameters “number” and "size"

**Test ID** 5.2.3.4
**Endpoint** 5.3 GET /installations

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameters “number” and “size”. This endpoint must correctly
implement the additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors. The number of items must match the
URL parameter and the “meta” member must also reflect this.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/installations?page[number]=1&page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of installations>

```
©C i h 1998 2022 i i i 1 0 2 S 129 f 584

|Test ID|5.2.3.4|
|---|---|
|**Endpoint**|5.3 GET /installations|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameters “number” and “size”. This endpoint must correctly<br>implement the additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors. The number of items must match the<br>URL parameter and the “meta” member must also reflect this.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/installations?page[number]=1&page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of installations>`|


-----

5.2.3.5. Negative result, invalid Accept header, unspecified media-type

**Test ID** 5.2.3.5
**Endpoint** 5.3 GET /installations

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An incorrect media-type is used in the AcceptHeader of the request.

**Expectation** The server responds with HTTP status code 406. No installation data is
returned. The response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: text/html
Authorization: Bearer <valid access token>

**URL path / parameters:**
/installations

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 130 f 584

|Test ID|5.2.3.5|
|---|---|
|**Endpoint**|5.3 GET /installations|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An incorrect media-type is used in the Accept-<br>Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No installation data is<br>returned. The response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: text/html<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/installations<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.2.3.6 Negative result, invalid Accept header, invalid media-type parameter

**Test ID** 5.2.3.6
**Endpoint** 5.3 GET /installations

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An invalid media-type parameter is used in the
Accept-Header of the request.

**Expectation** The server responds with HTTP status code 406. No installation data is
returned. The response contains a JSON body with the member “errors”. The
“error” member shall contain at least one item and all items must have the
child member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/json charset=ASCII
Authorization: Bearer <valid access token>

**URL path / parameters:**
/installations

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 131 f 584

|Test ID|5.2.3.6|
|---|---|
|**Endpoint**|5.3 GET /installations|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An invalid media-type parameter is used in the<br>Accept-Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No installation data is<br>returned. The response contains a JSON body with the member “errors”. The<br>“error” member shall contain at least one item and all items must have the<br>child member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/json charset=ASCII<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/installations<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.2.3.7. Positive result, missing Accept header

**Test ID** 5.2.3.7
**Endpoint** 5.3 GET /installations

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** This test confirms correct handling when sending a HTTP request to the KNX
IoT 3rd Party Server, which misses the Accept header.

**Expectation** The server responds with HTTP status code 200. Installation data is returned.
The response contains a JSON body with project related data and validates
successful against the JSON schema.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Authorization: Bearer <valid access token>

**URL path / parameters:**
/installations

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of installations>

```
©C i h 1998 2022 i i i 1 0 2 S 132 f 584

|Test ID|5.2.3.7|
|---|---|
|**Endpoint**|5.3 GET /installations|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|This test confirms correct handling when sending a HTTP request to the KNX<br>IoT 3rd Party Server, which misses the Accept header.|
|**Expectation**|The server responds with HTTP status code 200. Installation data is returned.<br>The response contains a JSON body with project related data and validates<br>successful against the JSON schema.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:**  <br>/installations<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of installations>`|


-----

5.2.3.8. Negative result, HTTP methods other than GET

**Test ID** 5.2.3.8
**Endpoint** 5.3 GET /installations

**Test scenarios** 1.2.13 Negative Tests - Unsupported HTTP methods

**Description** This test confirms correct error handling when sending a HTTP request with a
method other than GET.

**Expectation** The server responds with HTTP status code 405. No installation data is
returned. The response contains a JSON body with the member “errors”. The
“error” member shall contain at least one item and all items must have the
child member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/installations

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
405

**Response body:**
```
            {
             "errors": [
              {
               "title": "Method Not Allowed",
               "links": "https://schema.knx.org/2020/api",
               "status": 405,
               "detail": "Method not allowed error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 133 f 584

|Test ID|5.2.3.8|
|---|---|
|**Endpoint**|5.3 GET /installations|
|**Test scenarios**|1.2.13 Negative Tests - Unsupported HTTP methods|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>method other than GET.|
|**Expectation**|The server responds with HTTP status code 405. No installation data is<br>returned. The response contains a JSON body with the member “errors”. The<br>“error” member shall contain at least one item and all items must have the<br>child member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/installations<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>405<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Method Not Allowed",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 405,`<br>`      "detail": "Method not allowed error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.2.3.9. Negative result, unauthorized access

**Test ID** 5.2.3.9
**Endpoint** 5.3 GET /installations

**Test scenarios** 4.2.3 Negative Tests - Missing or invalid access token

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
To ensure this the endpoint is called with an invalid access token, which needs
to be provided before the test.

**Expectation** The server responds with HTTP status code 401. No installation data is
returned. The response contains a JSON body with the member “errors”. The
“error” member shall contain at least one item and all items must have the
child member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** An invalid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <invalid access token>

**URL path / parameters:**
/installations

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
401

**Response body:**
```
            {
             "errors": [
              {
               "title": "Unauthorized",
               "links": "https://schema.knx.org/2020/api",
               "status": 401,
               "detail": "Unauthorized access error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 134 f 584

|Test ID|5.2.3.9|
|---|---|
|**Endpoint**|5.3 GET /installations|
|**Test scenarios**|4.2.3 Negative Tests - Missing or invalid access token|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>To ensure this the endpoint is called with an invalid access token, which needs<br>to be provided before the test.|
|**Expectation**|The server responds with HTTP status code 401. No installation data is<br>returned. The response contains a JSON body with the member “errors”. The<br>“error” member shall contain at least one item and all items must have the<br>child member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|An invalid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <invalid access token><br>**URL path / parameters:**<br>/installations<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>401<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Unauthorized",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 401,`<br>`      "detail": "Unauthorized access error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.2.3.10. Negative result, unauthorized access, forbidden resource

**Test ID** 5.2.3.10
**Endpoint** 5.3 GET /installations

**Test scenarios** 4.2.3 Negative Tests - Access a resource without permission

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
The provided access token is valid, but does not grant permission to the
requested resource.

**Expectation** The server responds with HTTP status code 403. No installation data is
returned. The response contains a JSON body with the member “errors”. The
“error” member shall contain at least one item and all items must have the
child member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available. The given access token does have
permission for this endpoint, but not for this specific resource.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/installations

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
403

**Response body:**
```
            {
             "errors": [
              {
               "title": "Forbidden",
               "links": "https://schema.knx.org/2020/api",
               "status": 403,
               "detail": "Client could be authenticated but
            does not have the authorization to access this
            resource."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 135 f 584

|Test ID|5.2.3.10|
|---|---|
|**Endpoint**|5.3 GET /installations|
|**Test scenarios**|4.2.3 Negative Tests - Access a resource without permission|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>The provided access token is valid, but does not grant permission to the<br>requested resource.|
|**Expectation**|The server responds with HTTP status code 403. No installation data is<br>returned. The response contains a JSON body with the member “errors”. The<br>“error” member shall contain at least one item and all items must have the<br>child member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available. The given access token does have<br>permission for this endpoint, but not for this specific resource.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/installations<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>403<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Forbidden",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 403,`<br>`      "detail": "Client could be authenticated but`<br>`does not have the authorization to access this`<br>`resource."`<br>`    }`<br>`  ]`<br>`} `|


-----

_5.2.4. GET /installations/{installationId}_

5.2.4.1. Positive result

**Test ID** 5.2.4.1
**Endpoint** 5.4 GET /installations/{installationId}

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** Requests basic information about the KNX IoT 3[rd] Party API Server. This test
checks whether the server returns a well-formed JSON response. The response
is validated with the JSON schema.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** An installation ID is provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/installations/{installationId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of installations>

```
©C i h 1998 2022 i i i 1 0 2 S 136 f 584

|Test ID|5.2.4.1|
|---|---|
|**Endpoint**|5.4 GET /installations/{installationId}|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|Requests basic information about the KNX IoT 3rd Party API Server. This test<br>checks whether the server returns a well-formed JSON response. The response<br>is validated with the JSON schema.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|An installation ID is provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/installations/{installationId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of installations>`|


-----

5.2.4.2. Positive result, additional parameter “size”

**Test ID** 5.2.4.2
**Endpoint** 5.4 GET /installations/{installationId}

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “size”. This endpoint must ignore the additional
parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 422. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** An installation ID is provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/installations/{installationId}?page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
422

**Response body:**
```
            <optional JSON with error object>

```
©C i h 1998 2022 i i i 1 0 2 S 13 f 584

|Test ID|5.2.4.2|
|---|---|
|**Endpoint**|5.4 GET /installations/{installationId}|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “size”. This endpoint must ignore the additional<br>parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 422. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|An installation ID is provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/installations/{installationId}?page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>422<br>**Response body:**<br>`<optional JSON with error object>`|


-----

5.2.4.3. Positive result, additional parameter “number”

**Test ID** 5.2.4.3
**Endpoint** 5.4 GET /installations/{installationId}

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “number”. This endpoint must ignore the additional
parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 422. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** An installation ID is provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/installations/{installationId}?page[number]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
422

**Response body:**
```
            <optional JSON with error object>

```
©C i h 1998 2022 i i i 1 0 2 S 138 f 584

|Test ID|5.2.4.3|
|---|---|
|**Endpoint**|5.4 GET /installations/{installationId}|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “number”. This endpoint must ignore the additional<br>parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 422. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|An installation ID is provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/installations/{installationId}?page[number]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>422<br>**Response body:**<br>`<optional JSON with error object>`|


-----

5.2.4.4. Positive result, additional parameters “number” and "size"

**Test ID** 5.2.4.4
**Endpoint** 5.4 GET /installations/{installationId}

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameters “number” and “size”. This endpoint must ignore the
additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 422. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** An installation ID is provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/installations/{installationId}?page[number]=1&page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
422

**Response body:**
```
            <optional JSON with error object>

```
©C i h 1998 2022 i i i 1 0 2 S 139 f 584

|Test ID|5.2.4.4|
|---|---|
|**Endpoint**|5.4 GET /installations/{installationId}|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameters “number” and “size”. This endpoint must ignore the<br>additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 422. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|An installation ID is provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/installations/{installationId}?page[number]=1&page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>422<br>**Response body:**<br>`<optional JSON with error object>`|


-----

5.2.4.5. Negative result, non-existing ID

**Test ID** 5.2.4.5
**Endpoint** 5.4 GET /installations/{installationId}

**Test scenarios** 1.2.5 Negative Tests - Get a resource that does not exist

**Description** Request an installation with the given installation ID. The installation ID does
not exist on the KNX IoT 3[rd] API Server.

**Expectation** The result contains an error code, because the ID cannot be found. According
to the specification the HTTP status code 404 is returned.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations

**Setup** A non-existing installation ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: “Bearer <valid access token>”

**URL path / parameters:**
/installations/{installationId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Found",
               "links": "https://schema.knx.org/2020/api",
               "status": 404,
               "detail": "Not found error. An entity with the
            given ID hasn't been found."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 140 f 584

|Test ID|5.2.4.5|
|---|---|
|**Endpoint**|5.4 GET /installations/{installationId}|
|**Test scenarios**|1.2.5 Negative Tests - Get a resource that does not exist|
|**Description**|Request an installation with the given installation ID. The installation ID does<br>not exist on the KNX IoT 3rd API Server.|
|**Expectation**|The result contains an error code, because the ID cannot be found. According<br>to the specification the HTTP status code 404 is returned.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations|
|**Setup**|A non-existing installation ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: “Bearer <valid access token>”<br>**URL path / parameters:**<br>/installations/{installationId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Found",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 404,`<br>`      "detail": "Not found error. An entity with the`<br>`given ID hasn't been found."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.2.4.6. Negative result, invalid Accept header, unspecified media-type

**Test ID** 5.2.4.6
**Endpoint** 5.4 GET /installations/{installationId}

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An incorrect media-type is used in the AcceptHeader of the request.

**Expectation** The server responds with HTTP status code 406. No installation data is
returned. The response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** An installation ID is provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: text/html
Authorization: Bearer <valid access token>

**URL path / parameters:**
/installations/{installationId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 141 f 584

|Test ID|5.2.4.6|
|---|---|
|**Endpoint**|5.4 GET /installations/{installationId}|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An incorrect media-type is used in the Accept-<br>Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No installation data is<br>returned. The response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|An installation ID is provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: text/html<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/installations/{installationId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.2.4.7 Negative result, invalid Accept header, invalid media-type parameter

**Test ID** 5.2.4.7
**Endpoint** 5.4 GET /installations/{installationId}

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An invalid media-type parameter is used in the
Accept-Header of the request.

**Expectation** The server responds with HTTP status code 406. No installation data is
returned. The response contains a JSON body with the member “errors”. The
“error” member shall contain at least one item and all items must have the
child member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** An installation ID is provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/json charset=ASCII
Authorization: Bearer <valid access token>

**URL path / parameters:**
/installations/{installationId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 142 f 584

|Test ID|5.2.4.7|
|---|---|
|**Endpoint**|5.4 GET /installations/{installationId}|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An invalid media-type parameter is used in the<br>Accept-Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No installation data is<br>returned. The response contains a JSON body with the member “errors”. The<br>“error” member shall contain at least one item and all items must have the<br>child member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|An installation ID is provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/json charset=ASCII<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/installations/{installationId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.2.4.8. Positive result, missing Accept header

**Test ID** 5.2.4.8
**Endpoint** 5.4 GET /installations/{installationId}

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** This test confirms correct handling when sending a HTTP request to the KNX
IoT 3rd Party Server, which misses the Accept header.

**Expectation** The server responds with HTTP status code 200. Location data is returned. The
response contains a JSON body with project related data and validates
successful against the JSON schema.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** An installation ID is provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Authorization: Bearer <valid access token>

**URL path / parameters:**
/installations/{installationId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with single installation>

```
©C i h 1998 2022 i i i 1 0 2 S 143 f 584

|Test ID|5.2.4.8|
|---|---|
|**Endpoint**|5.4 GET /installations/{installationId}|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|This test confirms correct handling when sending a HTTP request to the KNX<br>IoT 3rd Party Server, which misses the Accept header.|
|**Expectation**|The server responds with HTTP status code 200. Location data is returned. The<br>response contains a JSON body with project related data and validates<br>successful against the JSON schema.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|An installation ID is provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:**  <br>/installations/{installationId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with single installation>`|


-----

5.2.4.9. Negative result, HTTP methods other than GET

**Test ID** 5.2.4.9
**Endpoint** 5.4 GET /installations/{installationId}

**Test scenarios** 1.2.13 Negative Tests - Unsupported HTTP methods

**Description** This test confirms correct error handling when sending a HTTP request with a
method other than GET.

**Expectation** The server responds with HTTP status code 405. No installation data is
returned. The response contains a JSON body with the member “errors”. The
“error” member shall contain at least one item and all items must have the
child member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** An installation ID is provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/installations/{installationId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
405

**Response body:**
```
            {
             "errors": [
              {
               "title": "Method Not Allowed",
               "links": "https://schema.knx.org/2020/api",
               "status": 405,
               "detail": "Method not allowed error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 144 f 584

|Test ID|5.2.4.9|
|---|---|
|**Endpoint**|5.4 GET /installations/{installationId}|
|**Test scenarios**|1.2.13 Negative Tests - Unsupported HTTP methods|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>method other than GET.|
|**Expectation**|The server responds with HTTP status code 405. No installation data is<br>returned. The response contains a JSON body with the member “errors”. The<br>“error” member shall contain at least one item and all items must have the<br>child member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|An installation ID is provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/installations/{installationId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>405<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Method Not Allowed",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 405,`<br>`      "detail": "Method not allowed error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.2.4.10. Negative result, unauthorized access

**Test ID** 5.2.4.10
**Endpoint** 5.4 GET /installations/{installationId}

**Test scenarios** 4.2.3 Negative Tests - Missing or invalid access token

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
To ensure this the endpoint is called with an invalid access token, which needs
to be provided before the test.

**Expectation** The server responds with HTTP status code 401. No installation data is
returned. The response contains a JSON body with the member “errors”. The
“error” member shall contain at least one item and all items must have the
child member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** An installation ID is provided.
An invalid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <invalid access token>

**URL path / parameters:**
/installations/{installationId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
401

**Response body:**
```
            {
             "errors": [
              {
               "title": "Unauthorized",
               "links": "https://schema.knx.org/2020/api",
               "status": 401,
               "detail": "Unauthorized access error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 145 f 584

|Test ID|5.2.4.10|
|---|---|
|**Endpoint**|5.4 GET /installations/{installationId}|
|**Test scenarios**|4.2.3 Negative Tests - Missing or invalid access token|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>To ensure this the endpoint is called with an invalid access token, which needs<br>to be provided before the test.|
|**Expectation**|The server responds with HTTP status code 401. No installation data is<br>returned. The response contains a JSON body with the member “errors”. The<br>“error” member shall contain at least one item and all items must have the<br>child member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|An installation ID is provided.<br>An invalid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <invalid access token><br>**URL path / parameters:**<br>/installations/{installationId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>401<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Unauthorized",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 401,`<br>`      "detail": "Unauthorized access error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.2.4.11. Negative result, unauthorized access, forbidden resource

**Test ID** 5.2.4.11
**Endpoint** 5.4 GET /installations/{installationId}

**Test scenarios** 4.2.3 Negative Tests - Access a resource without permission

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
The provided access token is valid, but does not grant permission to the
requested resource.

**Expectation** The server responds with HTTP status code 403. No installation data is
returned. The response contains a JSON body with the member “errors”. The
“error” member shall contain at least one item and all items must have the
child member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** An installation ID is provided.
A valid API access token is available. The given access token does have
permission for this endpoint, but not for this specific resource.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/installations/{installationId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
403

**Response body:**
```
            {
             "errors": [
              {
               "title": "Forbidden",
               "links": "https://schema.knx.org/2020/api",
               "status": 403,
               "detail": "Client could be authenticated but
            does not have the authorization to access this
            resource."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 146 f 584

|Test ID|5.2.4.11|
|---|---|
|**Endpoint**|5.4 GET /installations/{installationId}|
|**Test scenarios**|4.2.3 Negative Tests - Access a resource without permission|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>The provided access token is valid, but does not grant permission to the<br>requested resource.|
|**Expectation**|The server responds with HTTP status code 403. No installation data is<br>returned. The response contains a JSON body with the member “errors”. The<br>“error” member shall contain at least one item and all items must have the<br>child member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|An installation ID is provided.<br>A valid API access token is available. The given access token does have<br>permission for this endpoint, but not for this specific resource.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/installations/{installationId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>403<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Forbidden",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 403,`<br>`      "detail": "Client could be authenticated but`<br>`does not have the authorization to access this`<br>`resource."`<br>`    }`<br>`  ]`<br>`} `|


-----

©C i h 1998 2022 i i i 1 0 2 S 14 f 584


-----

5.2.4.12. Robustness, large resource ID

**Test ID** 5.2.4.12
**Endpoint** 5.4 GET /installations/{installationId}

**Test scenarios** 1.3.3 Robustness - Invalid resource ID

**Description** This test confirms correct error handling when sending a HTTP request with a
very long location ID as URL parameter.

**Expectation** The server responds with HTTP status code 414. No installation data is
returned. The response contains a JSON body with the member “errors”. The
“error” member shall contain at least one item and all items must have the
child member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/installations/ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d08f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe137891f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005
ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005
ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005
ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
405

**Response body:**
```
            {
             "errors": [

```
©C i h 1998 2022 i i i 1 0 2 S 148 f 584

|Test ID|5.2.4.12|
|---|---|
|**Endpoint**|5.4 GET /installations/{installationId}|
|**Test scenarios**|1.3.3 Robustness - Invalid resource ID|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>very long location ID as URL parameter.|
|**Expectation**|The server responds with HTTP status code 414. No installation data is<br>returned. The response contains a JSON body with the member “errors”. The<br>“error” member shall contain at least one item and all items must have the<br>child member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/installations/ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-<br>8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-<br>1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-<br>000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-<br>47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-<br>000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-<br>47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-<br>000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-<br>47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>405<br>**Response body:**<br>`{ `<br>`  "errors":[ `|


-----

|Col1|{<br>"title": "URI Too Long",<br>"links": "https://schema.knx.org/2020/api",<br>"status": 414,<br>"detail": "The server will not accept the URI<br>with this length."<br>}<br>]<br>}|
|---|---|


©C i h 1998 2022 i i i 1 0 2 S 149 f 584


-----

###### 5.3. Devices

_5.3.1. GET /devices_
5.3.1.1. Positive result

**Test ID** 5.3.1.1
**Endpoint** 3.1 GET /devices

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** Requests basic information about the KNX IoT 3[rd] Party API Server. This test
checks whether the server returns a well-formed JSON response. The response
is validated with the JSON schema.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors.
In case of no device, a JSON API conforming empty payload shall be returned,
including

                      - a meta member with a collection member with number size and total
members, all 0.
                      - An empty data member data :[] for collections
**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.5 Devices

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/devices

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of devices>

```
©C i h 1998 2022 i i i 1 0 2 S 150 f 584

|Test ID|5.3.1.1|
|---|---|
|**Endpoint**|3.1 GET /devices|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|Requests basic information about the KNX IoT 3rd Party API Server. This test<br>checks whether the server returns a well-formed JSON response. The response<br>is validated with the JSON schema.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors.<br>In case of no device, a JSON API conforming empty payload shall be returned,<br>including<br>- <br>a meta member with a collection member with number size and total<br>members, all 0.<br>- <br>An empty data member data :[] for collections|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.5 Devices|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/devices<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of devices>`|


-----

5.3.1.2. Positive result, additional parameter “size”

**Test ID** 5.3.1.2
**Endpoint** 3.1 GET /devices

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “size”. This endpoint must correctly implement the
additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors. The number of items must match the
URL parameter and the “meta” member must also reflect this.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/devices?page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of devices>

```
©C i h 1998 2022 i i i 1 0 2 S 151 f 584

|Test ID|5.3.1.2|
|---|---|
|**Endpoint**|3.1 GET /devices|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “size”. This endpoint must correctly implement the<br>additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors. The number of items must match the<br>URL parameter and the “meta” member must also reflect this.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/devices?page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of devices>`|


-----

5.3.1.3. Positive result, additional parameter “number”

**Test ID** 5.3.1.3
**Endpoint** 3.1 GET /devices

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “number”. This endpoint must correctly implement the
additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors. The number of items must match the
URL parameter and the “meta” member must also reflect this.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/devices?page[number]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of devices>

```
©C i h 1998 2022 i i i 1 0 2 S 152 f 584

|Test ID|5.3.1.3|
|---|---|
|**Endpoint**|3.1 GET /devices|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “number”. This endpoint must correctly implement the<br>additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors. The number of items must match the<br>URL parameter and the “meta” member must also reflect this.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/devices?page[number]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of devices>`|


-----

5.3.1.4. Positive result, additional parameters “number” and "size"

**Test ID** 5.3.1.4
**Endpoint** 3.1 GET /devices

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameters “number” and “size”. This endpoint must correctly
implement the additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors. The number of items must match the
URL parameter and the “meta” member must also reflect this.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/devices?page[number]=1&page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of devices>

```
©C i h 1998 2022 i i i 1 0 2 S 153 f 584

|Test ID|5.3.1.4|
|---|---|
|**Endpoint**|3.1 GET /devices|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameters “number” and “size”. This endpoint must correctly<br>implement the additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors. The number of items must match the<br>URL parameter and the “meta” member must also reflect this.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/devices?page[number]=1&page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of devices>`|


-----

5.3.1.5. Negative result, invalid Accept header, unspecified media-type

**Test ID** 5.3.1.5
**Endpoint** 3.1 GET /devices

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An incorrect media-type is used in the AcceptHeader of the request.

**Expectation** The server responds with HTTP status code 406. No device data is returned.
The response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: text/html
Authorization: Bearer <valid access token>

**URL path / parameters:**
/devices

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 154 f 584

|Test ID|5.3.1.5|
|---|---|
|**Endpoint**|3.1 GET /devices|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An incorrect media-type is used in the Accept-<br>Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No device data is returned.<br>The response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: text/html<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/devices<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.3.1.6 Negative result, invalid Accept header, invalid media-type parameter

**Test ID** 5.3.1.6
**Endpoint** 3.1 GET /devices

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An invalid media-type parameter is used in the
Accept-Header of the request.

**Expectation** The server responds with HTTP status code 406. No device data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/json charset=ASCII
Authorization: Bearer <valid access token>

**URL path / parameters:**
/devices

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 155 f 584

|Test ID|5.3.1.6|
|---|---|
|**Endpoint**|3.1 GET /devices|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An invalid media-type parameter is used in the<br>Accept-Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No device data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/json charset=ASCII<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/devices<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.3.1.7. Positive result, missing Accept header

**Test ID** 5.3.1.7
**Endpoint** 3.1 GET /devices

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** This test confirms correct handling when sending a HTTP request to the KNX
IoT 3rd Party Server, which misses the Accept header.

**Expectation** The server responds with HTTP status code 200. Device data is returned. The
response contains a JSON body with project related data and validates
successful against the JSON schema.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Authorization: Bearer <valid access token>

**URL path / parameters:**
/devices

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of devices>

```
©C i h 1998 2022 i i i 1 0 2 S 156 f 584

|Test ID|5.3.1.7|
|---|---|
|**Endpoint**|3.1 GET /devices|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|This test confirms correct handling when sending a HTTP request to the KNX<br>IoT 3rd Party Server, which misses the Accept header.|
|**Expectation**|The server responds with HTTP status code 200. Device data is returned. The<br>response contains a JSON body with project related data and validates<br>successful against the JSON schema.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:**  <br>/devices<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of devices>`|


-----

5.3.1.8. Negative result, HTTP methods other than GET

**Test ID** 5.3.1.8
**Endpoint** 3.1 GET /devices

**Test scenarios** 1.2.13 Negative Tests - Unsupported HTTP methods

**Description** This test confirms correct error handling when sending a HTTP request with a
method other than GET.

**Expectation** The server responds with HTTP status code 405. No device data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/devices

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
405

**Response body:**
```
            {
             "errors": [
              {
               "title": "Method Not Allowed",
               "links": "https://schema.knx.org/2020/api",
               "status": 405,
               "detail": "Method not allowed error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 15 f 584

|Test ID|5.3.1.8|
|---|---|
|**Endpoint**|3.1 GET /devices|
|**Test scenarios**|1.2.13 Negative Tests - Unsupported HTTP methods|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>method other than GET.|
|**Expectation**|The server responds with HTTP status code 405. No device data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/devices<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>405<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Method Not Allowed",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 405,`<br>`      "detail": "Method not allowed error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.3.1.9. Negative result, unauthorized access

**Test ID** 5.3.1.9
**Endpoint** 3.1 GET /devices

**Test scenarios** 4.2.3 Negative Tests - Missing or invalid access token

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
To ensure this the endpoint is called with an invalid access token, which needs
to be provided before the test.

**Expectation** The server responds with HTTP status code 401. No device data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** An invalid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <invalid access token>

**URL path / parameters:**
/devices

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
401

**Response body:**
```
            {
             "errors": [
              {
               "title": "Unauthorized",
               "links": "https://schema.knx.org/2020/api",
               "status": 401,
               "detail": "Unauthorized access error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 158 f 584

|Test ID|5.3.1.9|
|---|---|
|**Endpoint**|3.1 GET /devices|
|**Test scenarios**|4.2.3 Negative Tests - Missing or invalid access token|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>To ensure this the endpoint is called with an invalid access token, which needs<br>to be provided before the test.|
|**Expectation**|The server responds with HTTP status code 401. No device data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|An invalid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <invalid access token><br>**URL path / parameters:**<br>/devices<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>401<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Unauthorized",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 401,`<br>`      "detail": "Unauthorized access error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.3.1.10. Negative result, unauthorized access, forbidden resource

**Test ID** 5.3.1.10
**Endpoint** 3.1 GET /devices

**Test scenarios** 4.2.3 Negative Tests - Access a resource without permission

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
The provided access token is valid, but does not grant permission to the
requested resource.

**Expectation** The server responds with HTTP status code 403. No device data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available. The given access token does have
permission for this endpoint, but not for this specific resource.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/devices

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
403

**Response body:**
```
            {
             "errors": [
              {
               "title": "Forbidden",
               "links": "https://schema.knx.org/2020/api",
               "status": 403,
               "detail": "Client could be authenticated but
            does not have the authorization to access this
            resource."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 159 f 584

|Test ID|5.3.1.10|
|---|---|
|**Endpoint**|3.1 GET /devices|
|**Test scenarios**|4.2.3 Negative Tests - Access a resource without permission|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>The provided access token is valid, but does not grant permission to the<br>requested resource.|
|**Expectation**|The server responds with HTTP status code 403. No device data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available. The given access token does have<br>permission for this endpoint, but not for this specific resource.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/devices<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>403<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Forbidden",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 403,`<br>`      "detail": "Client could be authenticated but`<br>`does not have the authorization to access this`<br>`resource."`<br>`    }`<br>`  ]`<br>`} `|


-----

_5.3.2. GET /devices/{deviceId}_

5.3.2.1. Positive result

**Test ID** 5.3.2.1
**Endpoint** 3.2 GET /devices/{deviceId}

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** Requests basic information about the KNX IoT 3[rd] Party API Server. This test
checks whether the server returns a well-formed JSON response. The response
is validated with the JSON schema.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A device ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/ devices/{deviceId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with single device>

```
©C i h 1998 2022 i i i 1 0 2 S 160 f 584

|Test ID|5.3.2.1|
|---|---|
|**Endpoint**|3.2 GET /devices/{deviceId}|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|Requests basic information about the KNX IoT 3rd Party API Server. This test<br>checks whether the server returns a well-formed JSON response. The response<br>is validated with the JSON schema.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A device ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/ devices/{deviceId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with single device>`|


-----

5.3.2.2. Positive result, additional parameter “size”

**Test ID** 5.3.2.2
**Endpoint** 3.2 GET /devices/{deviceId}

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “size”. This endpoint must ignore the additional
parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 422. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A device ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/devices/{deviceId}?page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
422

**Response body:**
```
            <optional JSON with error object>

```
©C i h 1998 2022 i i i 1 0 2 S 161 f 584

|Test ID|5.3.2.2|
|---|---|
|**Endpoint**|3.2 GET /devices/{deviceId}|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “size”. This endpoint must ignore the additional<br>parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 422. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A device ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/devices/{deviceId}?page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>422<br>**Response body:**<br>`<optional JSON with error object>`|


-----

5.3.2.3. Positive result, additional parameter “number”

**Test ID** 5.3.2.3
**Endpoint** 3.2 GET /devices/{deviceId}

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “number”. This endpoint must ignore the additional
parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 422. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A device ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/devices/{deviceId}?page[number]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
422

**Response body:**
```
            <optional JSON with error object>

```
©C i h 1998 2022 i i i 1 0 2 S 162 f 584

|Test ID|5.3.2.3|
|---|---|
|**Endpoint**|3.2 GET /devices/{deviceId}|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “number”. This endpoint must ignore the additional<br>parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 422. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A device ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/devices/{deviceId}?page[number]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>422<br>**Response body:**<br>`<optional JSON with error object>`|


-----

5.3.2.4. Positive result, additional parameters “number” and "size"

**Test ID** 5.3.2.4
**Endpoint** 3.2 GET /devices/{deviceId}

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameters “number” and “size”. This endpoint must ignore the
additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 422. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A device ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/devices/{deviceId}?page[number]=1&page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
422

**Response body:**
```
            <optional JSON with error object>

```
©C i h 1998 2022 i i i 1 0 2 S 163 f 584

|Test ID|5.3.2.4|
|---|---|
|**Endpoint**|3.2 GET /devices/{deviceId}|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameters “number” and “size”. This endpoint must ignore the<br>additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 422. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A device ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/devices/{deviceId}?page[number]=1&page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>422<br>**Response body:**<br>`<optional JSON with error object>`|


-----

5.3.2.5. Negative result, non-existing ID

**Test ID** 5.3.2.5
**Endpoint** 3.2 GET /devices/{deviceId}

**Test scenarios** 1.2.5 Negative Tests - Get a resource that does not exist

**Description** Request an installation with the given installation ID. The installation ID does
not exist on the KNX IoT 3[rd] API Server.

**Expectation** The result contains an error code, because the ID cannot be found. According
to the specification the HTTP status code 404 is returned.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations

**Setup** A non-existing device ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: “Bearer <valid access token>”

**URL path / parameters:**
/devices/{deviceId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
404

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Found",
               "links": "https://schema.knx.org/2020/api",
               "status": 404,
               "detail": "Not found error. An entity with the
            given ID hasn't been found."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 164 f 584

|Test ID|5.3.2.5|
|---|---|
|**Endpoint**|3.2 GET /devices/{deviceId}|
|**Test scenarios**|1.2.5 Negative Tests - Get a resource that does not exist|
|**Description**|Request an installation with the given installation ID. The installation ID does<br>not exist on the KNX IoT 3rd API Server.|
|**Expectation**|The result contains an error code, because the ID cannot be found. According<br>to the specification the HTTP status code 404 is returned.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations|
|**Setup**|A non-existing device ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: “Bearer <valid access token>”<br>**URL path / parameters:**<br>/devices/{deviceId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>404<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Found",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 404,`<br>`      "detail": "Not found error. An entity with the`<br>`given ID hasn't been found."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.3.2.6. Negative result, invalid Accept header, unspecified media-type

**Test ID** 5.3.2.6
**Endpoint** 3.2 GET /devices/{deviceId}

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An incorrect media-type is used in the AcceptHeader of the request.

**Expectation** The server responds with HTTP status code 406. No device data is returned.
The response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A device ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: text/html
Authorization: Bearer <valid access token>

**URL path / parameters:**
/devices/{deviceId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 165 f 584

|Test ID|5.3.2.6|
|---|---|
|**Endpoint**|3.2 GET /devices/{deviceId}|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An incorrect media-type is used in the Accept-<br>Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No device data is returned.<br>The response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A device ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: text/html<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/devices/{deviceId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.3.2.7 Negative result, invalid Accept header, invalid media-type parameter

**Test ID** 5.3.2.7
**Endpoint** 3.2 GET /devices/{deviceId}

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An invalid media-type parameter is used in the
Accept-Header of the request.

**Expectation** The server responds with HTTP status code 406. No device data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A device ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/json charset=ASCII
Authorization: Bearer <valid access token>

**URL path / parameters:**
/devices/{deviceId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 166 f 584

|Test ID|5.3.2.7|
|---|---|
|**Endpoint**|3.2 GET /devices/{deviceId}|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An invalid media-type parameter is used in the<br>Accept-Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No device data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A device ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/json charset=ASCII<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/devices/{deviceId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.3.2.8. Positive result, missing Accept header

**Test ID** 5.3.2.8
**Endpoint** 3.2 GET /devices/{deviceId}

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** This test confirms correct handling when sending a HTTP request to the KNX
IoT 3rd Party Server, which misses the Accept header.

**Expectation** The server responds with HTTP status code 200. Device data is returned. The
response contains a JSON body with project related data and validates
successful against the JSON schema.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A device ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Authorization: Bearer <valid access token>

**URL path / parameters:**
/devices/{deviceId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with single device>

```
©C i h 1998 2022 i i i 1 0 2 S 16 f 584

|Test ID|5.3.2.8|
|---|---|
|**Endpoint**|3.2 GET /devices/{deviceId}|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|This test confirms correct handling when sending a HTTP request to the KNX<br>IoT 3rd Party Server, which misses the Accept header.|
|**Expectation**|The server responds with HTTP status code 200. Device data is returned. The<br>response contains a JSON body with project related data and validates<br>successful against the JSON schema.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A device ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:**  <br>/devices/{deviceId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with single device>`|


-----

5.3.2.9. Negative result, HTTP methods other than GET

**Test ID** 5.3.2.9
**Endpoint** 3.2 GET /devices/{deviceId}

**Test scenarios** 1.2.13 Negative Tests - Unsupported HTTP methods

**Description** This test confirms correct error handling when sending a HTTP request with a
method other than GET.

**Expectation** The server responds with HTTP status code 405. No device data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A device ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/devices/{deviceId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
405

**Response body:**
```
            {
             "errors": [
              {
               "title": "Method Not Allowed",
               "links": "https://schema.knx.org/2020/api",
               "status": 405,
               "detail": "Method not allowed error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 168 f 584

|Test ID|5.3.2.9|
|---|---|
|**Endpoint**|3.2 GET /devices/{deviceId}|
|**Test scenarios**|1.2.13 Negative Tests - Unsupported HTTP methods|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>method other than GET.|
|**Expectation**|The server responds with HTTP status code 405. No device data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A device ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/devices/{deviceId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>405<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Method Not Allowed",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 405,`<br>`      "detail": "Method not allowed error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.3.2.10. Negative result, unauthorized access

**Test ID** 5.3.2.10
**Endpoint** 3.2 GET /devices/{deviceId}

**Test scenarios** 4.2.3 Negative Tests - Missing or invalid access token

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
To ensure this the endpoint is called with an invalid access token, which needs
to be provided before the test.

**Expectation** The server responds with HTTP status code 401. No device data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A device ID must be provided.
An invalid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <invalid access token>

**URL path / parameters:**
/devices/{deviceId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
401

**Response body:**
```
            {
             "errors": [
              {
               "title": "Unauthorized",
               "links": "https://schema.knx.org/2020/api",
               "status": 401,
               "detail": "Unauthorized access error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 169 f 584

|Test ID|5.3.2.10|
|---|---|
|**Endpoint**|3.2 GET /devices/{deviceId}|
|**Test scenarios**|4.2.3 Negative Tests - Missing or invalid access token|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>To ensure this the endpoint is called with an invalid access token, which needs<br>to be provided before the test.|
|**Expectation**|The server responds with HTTP status code 401. No device data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A device ID must be provided.<br>An invalid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <invalid access token><br>**URL path / parameters:**<br>/devices/{deviceId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>401<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Unauthorized",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 401,`<br>`      "detail": "Unauthorized access error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.3.2.11. Negative result, unauthorized access, forbidden resource

**Test ID** 5.3.2.11
**Endpoint** 3.2 GET /devices/{deviceId}

**Test scenarios** 4.2.3 Negative Tests - Access a resource without permission

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
The provided access token is valid, but does not grant permission to the
requested resource.

**Expectation** The server responds with HTTP status code 403. No device data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available. The given access token does have
permission for this endpoint, but not for this specific resource.
A device ID must be provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/devices/{deviceId}

**Request body:**
