n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
403

**Response body:**
```
            {
             "errors": [
              {
               "title": "Forbidden",
               "links": "https://schema.knx.org/2020/api",
               "status": 403,
               "detail": "Client could be authenticated but
            does not have the authorization to access this
            resource."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 1 0 f 584

|Test ID|5.3.2.11|
|---|---|
|**Endpoint**|3.2 GET /devices/{deviceId}|
|**Test scenarios**|4.2.3 Negative Tests - Access a resource without permission|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>The provided access token is valid, but does not grant permission to the<br>requested resource.|
|**Expectation**|The server responds with HTTP status code 403. No device data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available. The given access token does have<br>permission for this endpoint, but not for this specific resource.<br>A device ID must be provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/devices/{deviceId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>403<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Forbidden",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 403,`<br>`      "detail": "Client could be authenticated but`<br>`does not have the authorization to access this`<br>`resource."`<br>`    }`<br>`  ]`<br>`} `|


-----

©C i h 1998 2022 i i i 1 0 2 S 1 1 f 584


-----

5.3.2.12. Robustness, large resource ID

**Test ID** 5.3.2.12
**Endpoint** 3.2 GET /devices/{deviceId}

**Test scenarios** 1.3.3 Robustness - Invalid resource ID

**Description** This test confirms correct error handling when sending a HTTP request with a
very long location ID as URL parameter.

**Expectation** The server responds with HTTP status code 414. No device data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/devices/ebe13789-1f1e-47d0-8f8a-000000000005ebe13789-1f1e-47d0-8f8a000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005
ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005
ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005
ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
405

**Response body:**
```
            {
             "errors": [

```
©C i h 1998 2022 i i i 1 0 2 S 1 2 f 584

|Test ID|5.3.2.12|
|---|---|
|**Endpoint**|3.2 GET /devices/{deviceId}|
|**Test scenarios**|1.3.3 Robustness - Invalid resource ID|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>very long location ID as URL parameter.|
|**Expectation**|The server responds with HTTP status code 414. No device data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/devices/ebe13789-1f1e-47d0-8f8a-000000000005ebe13789-1f1e-47d0-8f8a-<br>000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-<br>47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-<br>000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-<br>47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-<br>000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-<br>47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-<br>000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-<br>47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>405<br>**Response body:**<br>`{ `<br>`  "errors":[ `|


-----

|Col1|{<br>"title": "URI Too Long",<br>"links": "https://schema.knx.org/2020/api",<br>"status": 414,<br>"detail": "The server will not accept the URI<br>with this length."<br>}<br>]<br>}|
|---|---|


©C i h 1998 2022 i i i 1 0 2 S 1 3 f 584


-----

_5.3.3. GET /locations/{locationId}/devices_

5.3.3.1. Positive result

**Test ID** 5.3.3.1
**Endpoint** 3.3 GET /locations/{locationId}/devices

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** Requests basic information about the KNX IoT 3[rd] Party API Server. This test
checks whether the server returns a well-formed JSON response. The response
is validated with the JSON schema.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.5 Devices

**Setup** A location ID, related to a location with at least one device is provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations/{locationId}/devices

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of devices>

```
©C i h 1998 2022 i i i 1 0 2 S 1 4 f 584

|Test ID|5.3.3.1|
|---|---|
|**Endpoint**|3.3 GET /locations/{locationId}/devices|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|Requests basic information about the KNX IoT 3rd Party API Server. This test<br>checks whether the server returns a well-formed JSON response. The response<br>is validated with the JSON schema.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.5 Devices|
|**Setup**|A location ID, related to a location with at least one device is provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/locations/{locationId}/devices<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of devices>`|


-----

5.3.3.2. Positive result, additional parameter “size”

**Test ID** 5.3.3.2
**Endpoint** 3.3 GET /locations/{locationId}/devices

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “size”. This endpoint must correctly implement the
additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors. The number of items must match the
URL parameter and the “meta” member must also reflect this.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A location ID, related to a location with at least one device is provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations/{locationId}/devices?page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of devices>

```
©C i h 1998 2022 i i i 1 0 2 S 1 5 f 584

|Test ID|5.3.3.2|
|---|---|
|**Endpoint**|3.3 GET /locations/{locationId}/devices|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “size”. This endpoint must correctly implement the<br>additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors. The number of items must match the<br>URL parameter and the “meta” member must also reflect this.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A location ID, related to a location with at least one device is provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/locations/{locationId}/devices?page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of devices>`|


-----

5.3.3.3. Positive result, additional parameter “number”

**Test ID** 5.3.3.3
**Endpoint** 3.3 GET /locations/{locationId}/devices

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “number”. This endpoint must correctly implement the
additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors. The number of items must match the
URL parameter and the “meta” member must also reflect this.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A location ID, related to a location with at least one device is provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations/{locationId}/devices?page[number]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of devices>

```
©C i h 1998 2022 i i i 1 0 2 S 1 6 f 584

|Test ID|5.3.3.3|
|---|---|
|**Endpoint**|3.3 GET /locations/{locationId}/devices|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “number”. This endpoint must correctly implement the<br>additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors. The number of items must match the<br>URL parameter and the “meta” member must also reflect this.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A location ID, related to a location with at least one device is provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/locations/{locationId}/devices?page[number]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of devices>`|


-----

5.3.3.4. Positive result, additional parameters “number” and "size"

**Test ID** 5.3.3.4
**Endpoint** 3.3 GET /locations/{locationId}/devices

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameters “number” and “size”. This endpoint must correctly
implement the additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors. The number of items must match the
URL parameter and the “meta” member must also reflect this.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A location ID, related to a location with at least one device is provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations/{locationId}/devices?page[number]=1&page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of devices>

```
©C i h 1998 2022 i i i 1 0 2 S 1 f 584

|Test ID|5.3.3.4|
|---|---|
|**Endpoint**|3.3 GET /locations/{locationId}/devices|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameters “number” and “size”. This endpoint must correctly<br>implement the additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors. The number of items must match the<br>URL parameter and the “meta” member must also reflect this.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A location ID, related to a location with at least one device is provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/locations/{locationId}/devices?page[number]=1&page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of devices>`|


-----

5.3.3.5. Negative result, invalid Accept header, unspecified media-type

**Test ID** 5.3.3.5
**Endpoint** 3.3 GET /locations/{locationId}/devices

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An incorrect media-type is used in the AcceptHeader of the request.

**Expectation** The server responds with HTTP status code 406. No device data is returned.
The response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A location ID, related to a location with at least one device is provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: text/html
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations/{locationId}/devices

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 1 8 f 584

|Test ID|5.3.3.5|
|---|---|
|**Endpoint**|3.3 GET /locations/{locationId}/devices|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An incorrect media-type is used in the Accept-<br>Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No device data is returned.<br>The response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A location ID, related to a location with at least one device is provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: text/html<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/locations/{locationId}/devices<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.3.3.6 Negative result, invalid Accept header, invalid media-type parameter

**Test ID** 5.3.3.6
**Endpoint** 3.3 GET /locations/{locationId}/devices

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An invalid media-type parameter is used in the
Accept-Header of the request.

**Expectation** The server responds with HTTP status code 406. No device data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A location ID, related to a location with at least one device is provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/json charset=ASCII
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations/{locationId}/devices

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 1 9 f 584

|Test ID|5.3.3.6|
|---|---|
|**Endpoint**|3.3 GET /locations/{locationId}/devices|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An invalid media-type parameter is used in the<br>Accept-Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No device data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A location ID, related to a location with at least one device is provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/json charset=ASCII<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/locations/{locationId}/devices<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.3.3.7. Positive result, missing Accept header

**Test ID** 5.3.3.7
**Endpoint** 3.3 GET /locations/{locationId}/devices

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** This test confirms correct handling when sending a HTTP request to the KNX
IoT 3rd Party Server, which misses the Accept header.

**Expectation** The server responds with HTTP status code 200. Device data is returned. The
response contains a JSON body with project related data and validates
successful against the JSON schema.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A location ID, related to a location with at least one device is provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations/{locationId}/devices

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of devices>

```
©C i h 1998 2022 i i i 1 0 2 S 180 f 584

|Test ID|5.3.3.7|
|---|---|
|**Endpoint**|3.3 GET /locations/{locationId}/devices|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|This test confirms correct handling when sending a HTTP request to the KNX<br>IoT 3rd Party Server, which misses the Accept header.|
|**Expectation**|The server responds with HTTP status code 200. Device data is returned. The<br>response contains a JSON body with project related data and validates<br>successful against the JSON schema.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A location ID, related to a location with at least one device is provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:**  <br>/locations/{locationId}/devices<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of devices>`|


-----

5.3.3.8. Negative result, HTTP methods other than GET

**Test ID** 5.3.3.8
**Endpoint** 3.3 GET /locations/{locationId}/devices

**Test scenarios** 1.2.13 Negative Tests - Unsupported HTTP methods

**Description** This test confirms correct error handling when sending a HTTP request with a
method other than GET.

**Expectation** The server responds with HTTP status code 405. No device data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A location ID, related to a location with at least one device is provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations/{locationId}/devices

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
405

**Response body:**
```
            {
             "errors": [
              {
               "title": "Method Not Allowed",
               "links": "https://schema.knx.org/2020/api",
               "status": 405,
               "detail": "Method not allowed error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 181 f 584

|Test ID|5.3.3.8|
|---|---|
|**Endpoint**|3.3 GET /locations/{locationId}/devices|
|**Test scenarios**|1.2.13 Negative Tests - Unsupported HTTP methods|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>method other than GET.|
|**Expectation**|The server responds with HTTP status code 405. No device data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A location ID, related to a location with at least one device is provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/locations/{locationId}/devices<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>405<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Method Not Allowed",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 405,`<br>`      "detail": "Method not allowed error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.3.3.9. Negative result, unauthorized access

**Test ID** 5.3.3.9
**Endpoint** 3.3 GET /locations/{locationId}/devices

**Test scenarios** 4.2.3 Negative Tests - Missing or invalid access token

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
To ensure this the endpoint is called with an invalid access token, which needs
to be provided before the test.

**Expectation** The server responds with HTTP status code 401. No device data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A location ID, related to a location with at least one device is provided.
An invalid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <invalid access token>

**URL path / parameters:**
/locations/{locationId}/devices

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
401

**Response body:**
```
            {
             "errors": [
              {
               "title": "Unauthorized",
               "links": "https://schema.knx.org/2020/api",
               "status": 401,
               "detail": "Unauthorized access error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 182 f 584

|Test ID|5.3.3.9|
|---|---|
|**Endpoint**|3.3 GET /locations/{locationId}/devices|
|**Test scenarios**|4.2.3 Negative Tests - Missing or invalid access token|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>To ensure this the endpoint is called with an invalid access token, which needs<br>to be provided before the test.|
|**Expectation**|The server responds with HTTP status code 401. No device data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A location ID, related to a location with at least one device is provided.<br>An invalid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <invalid access token><br>**URL path / parameters:**<br>/locations/{locationId}/devices<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>401<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Unauthorized",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 401,`<br>`      "detail": "Unauthorized access error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.3.3.10. Negative result, unauthorized access, forbidden resource

**Test ID** 5.3.3.10
**Endpoint** 3.3 GET /locations/{locationId}/devices

**Test scenarios** 4.2.3 Negative Tests - Access a resource without permission

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
The provided access token is valid, but does not grant permission to the
requested resource.

**Expectation** The server responds with HTTP status code 403. No device data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A location ID, related to a location with at least one device is provided.
A valid API access token is available. The given access token does have
permission for this endpoint, but not for this specific resource.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations/{locationId}/devices

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
403

**Response body:**
```
            {
             "errors": [
              {
               "title": "Forbidden",
               "links": "https://schema.knx.org/2020/api",
               "status": 403,
               "detail": "Client could be authenticated but
            does not have the authorization to access this
            resource."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 183 f 584

|Test ID|5.3.3.10|
|---|---|
|**Endpoint**|3.3 GET /locations/{locationId}/devices|
|**Test scenarios**|4.2.3 Negative Tests - Access a resource without permission|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>The provided access token is valid, but does not grant permission to the<br>requested resource.|
|**Expectation**|The server responds with HTTP status code 403. No device data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A location ID, related to a location with at least one device is provided.<br>A valid API access token is available. The given access token does have<br>permission for this endpoint, but not for this specific resource.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/locations/{locationId}/devices<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>403<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Forbidden",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 403,`<br>`      "detail": "Client could be authenticated but`<br>`does not have the authorization to access this`<br>`resource."`<br>`    }`<br>`  ]`<br>`} `|


-----

©C i h 1998 2022 i i i 1 0 2 S 184 f 584


-----

_5.3.4. GET /datapoints/{datapointId}/proxies_

5.3.3.1. Positive result

**Test ID** 5.3.3.1
**Endpoint** 3.3 GET /datapoints/{datapointId}/proxies

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** Requests basic information about the KNX IoT 3[rd] Party API Server. This test
checks whether the server returns a well-formed JSON response. The response
is validated with the JSON schema.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.5 Devices

**Setup** A datapoint ID, related to a datapoint with at least one proxy device is
provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/proxies

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of proxy devices>

```
©C i h 1998 2022 i i i 1 0 2 S 185 f 584

|Test ID|5.3.3.1|
|---|---|
|**Endpoint**|3.3 GET /datapoints/{datapointId}/proxies|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|Requests basic information about the KNX IoT 3rd Party API Server. This test<br>checks whether the server returns a well-formed JSON response. The response<br>is validated with the JSON schema.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.5 Devices|
|**Setup**|A datapoint ID, related to a datapoint with at least one proxy device is<br>provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}/proxies<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of proxy devices>`|


-----

5.3.4.2. Positive result, additional parameter “size”

**Test ID** 5.3.3.2
**Endpoint** 3.3 GET /datapoints/{datapointId}/proxies

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “size”. This endpoint must correctly implement the
additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors. The number of items must match the
URL parameter and the “meta” member must also reflect this.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A datapoint ID, related to a datapoint with at least one proxy device is
provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/proxies?page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of proxy devices>

```
©C i h 1998 2022 i i i 1 0 2 S 186 f 584

|Test ID|5.3.3.2|
|---|---|
|**Endpoint**|3.3 GET /datapoints/{datapointId}/proxies|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “size”. This endpoint must correctly implement the<br>additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors. The number of items must match the<br>URL parameter and the “meta” member must also reflect this.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A datapoint ID, related to a datapoint with at least one proxy device is<br>provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}/proxies?page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of proxy devices>`|


-----

5.3.4.3. Positive result, additional parameter “number”

**Test ID** 5.3.4.3
**Endpoint** 3.4 GET /datapoints/{datapointId}/proxies

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “number”. This endpoint must correctly implement the
additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors. The number of items must match the
URL parameter and the “meta” member must also reflect this.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A datapoint ID, related to a datapoint with at least one proxy device is
provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/proxies?page[number]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of proxy devices>

```
©C i h 1998 2022 i i i 1 0 2 S 18 f 584

|Test ID|5.3.4.3|
|---|---|
|**Endpoint**|3.4 GET /datapoints/{datapointId}/proxies|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “number”. This endpoint must correctly implement the<br>additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors. The number of items must match the<br>URL parameter and the “meta” member must also reflect this.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A datapoint ID, related to a datapoint with at least one proxy device is<br>provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}/proxies?page[number]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of proxy devices>`|


-----

5.3.4.4. Positive result, additional parameters “number” and "size"

**Test ID** 5.3.4.4
**Endpoint** 3.4 GET /datapoints/{datapointId}/proxies

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameters “number” and “size”. This endpoint must correctly
implement the additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors. The number of items must match the
URL parameter and the “meta” member must also reflect this.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A datapoint ID, related to a datapoint with at least one proxy device is
provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/proxies?page[number]=1&page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of proxy devices>

```
©C i h 1998 2022 i i i 1 0 2 S 188 f 584

|Test ID|5.3.4.4|
|---|---|
|**Endpoint**|3.4 GET /datapoints/{datapointId}/proxies|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameters “number” and “size”. This endpoint must correctly<br>implement the additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors. The number of items must match the<br>URL parameter and the “meta” member must also reflect this.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A datapoint ID, related to a datapoint with at least one proxy device is<br>provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}/proxies?page[number]=1&page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of proxy devices>`|


-----

5.3.4.5. Negative result, invalid Accept header, unspecified media-type

**Test ID** 5.3.4.5
**Endpoint** 3.4 GET /datapoints/{datapointId}/proxies

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An incorrect media-type is used in the AcceptHeader of the request.

**Expectation** The server responds with HTTP status code 406. No device data is returned.
The response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A datapoint ID, related to a datapoint with at least one proxy device is
provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: text/html
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/proxies

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 189 f 584

|Test ID|5.3.4.5|
|---|---|
|**Endpoint**|3.4 GET /datapoints/{datapointId}/proxies|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An incorrect media-type is used in the Accept-<br>Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No device data is returned.<br>The response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A datapoint ID, related to a datapoint with at least one proxy device is<br>provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: text/html<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}/proxies<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.3.4.6 Negative result, invalid Accept header, invalid media-type parameter

**Test ID** 5.3.4.6
**Endpoint** 3.4 GET /datapoints/{datapointId}/proxies

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An invalid media-type parameter is used in the
Accept-Header of the request.

**Expectation** The server responds with HTTP status code 406. No device data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A datapoint ID, related to a datapoint with at least one proxy device is
provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/json charset=ASCII
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/proxies

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 190 f 584

|Test ID|5.3.4.6|
|---|---|
|**Endpoint**|3.4 GET /datapoints/{datapointId}/proxies|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An invalid media-type parameter is used in the<br>Accept-Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No device data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A datapoint ID, related to a datapoint with at least one proxy device is<br>provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/json charset=ASCII<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}/proxies<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.3.4.7. Positive result, missing Accept header

**Test ID** 5.3.4.7
**Endpoint** 3.4 GET /datapoints/{datapointId}/proxies

**Test scenarios** 1.1.1 Positive Tests – Only required parameters

**Description** This test confirms correct handling when sending a HTTP request to the KNX
IoT 3rd Party Server, which misses the Accept header.

**Expectation** The server responds with HTTP status code 200. Location data is returned. The
response contains a JSON body with project related data and validates
successful against the JSON schema.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A datapoint ID, related to a datapoint with at least one proxy device is
provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/proxies

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of proxy devices>

```
©C i h 1998 2022 i i i 1 0 2 S 191 f 584

|Test ID|5.3.4.7|
|---|---|
|**Endpoint**|3.4 GET /datapoints/{datapointId}/proxies|
|**Test scenarios**|1.1.1 Positive Tests – Only required parameters|
|**Description**|This test confirms correct handling when sending a HTTP request to the KNX<br>IoT 3rd Party Server, which misses the Accept header.|
|**Expectation**|The server responds with HTTP status code 200. Location data is returned. The<br>response contains a JSON body with project related data and validates<br>successful against the JSON schema.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A datapoint ID, related to a datapoint with at least one proxy device is<br>provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:**  <br>/datapoints/{datapointId}/proxies<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of proxy devices>`|


-----

5.3.4.8. Negative result, HTTP methods other than GET

**Test ID** 5.3.4.8
**Endpoint** 3.4 GET /datapoints/{datapointId}/proxies

**Test scenarios** 1.2.13 Negative Tests - Unsupported HTTP methods

**Description** This test confirms correct error handling when sending a HTTP request with a
method other than GET.

**Expectation** The server responds with HTTP status code 405. No device data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A datapoint ID, related to a datapoint with at least one proxy device is
provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/proxies

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
405

**Response body:**
```
            {
             "errors": [
              {
               "title": "Method Not Allowed",
               "links": "https://schema.knx.org/2020/api",
               "status": 405,
               "detail": "Method not allowed error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 192 f 584

|Test ID|5.3.4.8|
|---|---|
|**Endpoint**|3.4 GET /datapoints/{datapointId}/proxies|
|**Test scenarios**|1.2.13 Negative Tests - Unsupported HTTP methods|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>method other than GET.|
|**Expectation**|The server responds with HTTP status code 405. No device data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A datapoint ID, related to a datapoint with at least one proxy device is<br>provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}/proxies<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>405<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Method Not Allowed",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 405,`<br>`      "detail": "Method not allowed error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.3.4.9. Negative result, unauthorized access

**Test ID** 5.3.4.9
**Endpoint** 3.4 GET /datapoints/{datapointId}/proxies

**Test scenarios** 4.2.3 Negative Tests - Missing or invalid access token

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
To ensure this the endpoint is called with an invalid access token, which needs
to be provided before the test.

**Expectation** The server responds with HTTP status code 401. No device data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A datapoint ID, related to a datapoint with at least one proxy device is
provided.
An invalid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <invalid access token>

**URL path / parameters:**
/datapoints/{datapointId}/proxies

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
401

**Response body:**
```
            {
             "errors": [
              {
               "title": "Unauthorized",
               "links": "https://schema.knx.org/2020/api",
               "status": 401,
               "detail": "Unauthorized access error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 193 f 584

|Test ID|5.3.4.9|
|---|---|
|**Endpoint**|3.4 GET /datapoints/{datapointId}/proxies|
|**Test scenarios**|4.2.3 Negative Tests - Missing or invalid access token|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>To ensure this the endpoint is called with an invalid access token, which needs<br>to be provided before the test.|
|**Expectation**|The server responds with HTTP status code 401. No device data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A datapoint ID, related to a datapoint with at least one proxy device is<br>provided.<br>An invalid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <invalid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}/proxies<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>401<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Unauthorized",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 401,`<br>`      "detail": "Unauthorized access error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.3.4.10. Negative result, unauthorized access, forbidden resource

**Test ID** 5.3.4.10
**Endpoint** 3.4 GET /datapoints/{datapointId}/proxies

**Test scenarios** 4.2.3 Negative Tests - Access a resource without permission

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
The provided access token is valid, but does not grant permission to the
requested resource.

**Expectation** The server responds with HTTP status code 403. No device data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A datapoint ID, related to a datapoint with at least one proxy device is
provided.
A valid API access token is available. The given access token does have
permission for this endpoint, but not for this specific resource.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/proxies

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
403

**Response body:**
```
            {
             "errors": [
              {
               "title": "Forbidden",
               "links": "https://schema.knx.org/2020/api",
               "status": 403,
               "detail": "Client could be authenticated but
            does not have the authorization to access this
            resource."
              }

```
©C i h 1998 2022 i i i 1 0 2 S 194 f 584

|Test ID|5.3.4.10|
|---|---|
|**Endpoint**|3.4 GET /datapoints/{datapointId}/proxies|
|**Test scenarios**|4.2.3 Negative Tests - Access a resource without permission|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>The provided access token is valid, but does not grant permission to the<br>requested resource.|
|**Expectation**|The server responds with HTTP status code 403. No device data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A datapoint ID, related to a datapoint with at least one proxy device is<br>provided.<br>A valid API access token is available. The given access token does have<br>permission for this endpoint, but not for this specific resource.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}/proxies<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>403<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Forbidden",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 403,`<br>`      "detail": "Client could be authenticated but`<br>`does not have the authorization to access this`<br>`resource."`<br> `} `|


-----

```
 ]
}

```
|Col1|]<br>}|
|---|---|


©C i h 1998 2022 i i i 1 0 2 S 195 f 584


-----

_5.3.5. GET /datapoints/{datapointId}/device_

5.3.5.1. Positive result

**Test ID** 5.3.5.1
**Endpoint** 3.2 GET /datapoints/{datapointId}/device

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** Requests basic information about the KNX IoT 3[rd] Party API Server. This test
checks whether the server returns a well-formed JSON response. The response
is validated with the JSON schema.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A datapoint ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/device

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with single device>

```
©C i h 1998 2022 i i i 1 0 2 S 196 f 584

|Test ID|5.3.5.1|
|---|---|
|**Endpoint**|3.2 GET /datapoints/{datapointId}/device|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|Requests basic information about the KNX IoT 3rd Party API Server. This test<br>checks whether the server returns a well-formed JSON response. The response<br>is validated with the JSON schema.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A datapoint ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}/device<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with single device>`|


-----

5.3.5.2. Positive result, additional parameter “size”

**Test ID** 5.3.5.2
**Endpoint** 3.5 GET /datapoints/{datapointId}/device

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “size”. This endpoint must ignore the additional
parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 422. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A datapoint ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/device?page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
422

**Response body:**
```
            <optional JSON with error object>

```
©C i h 1998 2022 i i i 1 0 2 S 19 f 584

|Test ID|5.3.5.2|
|---|---|
|**Endpoint**|3.5 GET /datapoints/{datapointId}/device|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “size”. This endpoint must ignore the additional<br>parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 422. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A datapoint ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}/device?page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>422<br>**Response body:**<br>`<optional JSON with error object>`|


-----

5.3.5.3. Positive result, additional parameter “number”

**Test ID** 5.3.5.3
**Endpoint** 3.5 GET /datapoints/{datapointId}/device

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “number”. This endpoint must ignore the additional
parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 422. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A datapoint ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/device?page[number]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
422

**Response body:**
```
            <optional JSON with error object>

```
©C i h 1998 2022 i i i 1 0 2 S 198 f 584

|Test ID|5.3.5.3|
|---|---|
|**Endpoint**|3.5 GET /datapoints/{datapointId}/device|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “number”. This endpoint must ignore the additional<br>parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 422. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A datapoint ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}/device?page[number]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>422<br>**Response body:**<br>`<optional JSON with error object>`|


-----

5.3.5.4. Positive result, additional parameters “number” and "size"

**Test ID** 5.3.5.4
**Endpoint** 3.5 GET /datapoints/{datapointId}/device

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameters “number” and “size”. This endpoint must ignore the
additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 422. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A datapoint ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/device?page[number]=1&page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
422

**Response body:**
```
            <optional JSON with error object>

```
©C i h 1998 2022 i i i 1 0 2 S 199 f 584

|Test ID|5.3.5.4|
|---|---|
|**Endpoint**|3.5 GET /datapoints/{datapointId}/device|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameters “number” and “size”. This endpoint must ignore the<br>additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 422. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A datapoint ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}/device?page[number]=1&page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>422<br>**Response body:**<br>`<optional JSON with error object>`|


-----

5.3.5.5. Negative result, non-existing ID

**Test ID** 5.3.5.5
**Endpoint** 3.5 GET /datapoints/{datapointId}/device

**Test scenarios** 1.2.5 Negative Tests - Get a resource that does not exist

**Description** Request an installation with the given installation ID. The installation ID does
not exist on the KNX IoT 3[rd] API Server.

**Expectation** The result contains an error code, because the ID cannot be found. According
to the specification the HTTP status code 404 is returned.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations

**Setup** A non-existent datapoint ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: “Bearer <valid access token>”

**URL path / parameters:**
/datapoints/{datapointId}/device

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Found",
               "links": "https://schema.knx.org/2020/api",
               "status": 404,
               "detail": "Not found error. An entity with the
            given ID hasn't been found."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 200 f 584

|Test ID|5.3.5.5|
|---|---|
|**Endpoint**|3.5 GET /datapoints/{datapointId}/device|
|**Test scenarios**|1.2.5 Negative Tests - Get a resource that does not exist|
|**Description**|Request an installation with the given installation ID. The installation ID does<br>not exist on the KNX IoT 3rd API Server.|
|**Expectation**|The result contains an error code, because the ID cannot be found. According<br>to the specification the HTTP status code 404 is returned.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations|
|**Setup**|A non-existent datapoint ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: “Bearer <valid access token>”<br>**URL path / parameters:**<br>/datapoints/{datapointId}/device<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Found",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 404,`<br>`      "detail": "Not found error. An entity with the`<br>`given ID hasn't been found."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.3.5.6. Negative result, invalid Accept header, unspecified media-type

**Test ID** 5.3.5.6
**Endpoint** 3.5 GET /datapoints/{datapointId}/device

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An incorrect media-type is used in the AcceptHeader of the request.

**Expectation** The server responds with HTTP status code 406. No device data is returned.
The response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A datapoint ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: text/html
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/device

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 201 f 584

|Test ID|5.3.5.6|
|---|---|
|**Endpoint**|3.5 GET /datapoints/{datapointId}/device|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An incorrect media-type is used in the Accept-<br>Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No device data is returned.<br>The response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A datapoint ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: text/html<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}/device<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.3.5.7 Negative result, invalid Accept header, invalid media-type parameter

**Test ID** 5.3.5.7
**Endpoint** 3.5 GET /datapoints/{datapointId}/device

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An invalid media-type parameter is used in the
Accept-Header of the request.

**Expectation** The server responds with HTTP status code 406. No device data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A datapoint ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/json charset=ASCII
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/device

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 202 f 584

|Test ID|5.3.5.7|
|---|---|
|**Endpoint**|3.5 GET /datapoints/{datapointId}/device|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An invalid media-type parameter is used in the<br>Accept-Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No device data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A datapoint ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/json charset=ASCII<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}/device<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.3.5.8. Positive result, missing Accept header

**Test ID** 5.3.5.8
**Endpoint** 3.5 GET /datapoints/{datapointId}/device

**Test scenarios** 1.1.1 Positive Tests – Only required parameters

**Description** This test confirms correct handling when sending a HTTP request to the KNX
IoT 3rd Party Server, which misses the Accept header.

**Expectation** The server responds with HTTP status code 200. Device data is returned. The
response contains a JSON body with project related data and validates
successful against the JSON schema.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A datapoint ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/device

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with single device>

```
©C i h 1998 2022 i i i 1 0 2 S 203 f 584

|Test ID|5.3.5.8|
|---|---|
|**Endpoint**|3.5 GET /datapoints/{datapointId}/device|
|**Test scenarios**|1.1.1 Positive Tests – Only required parameters|
|**Description**|This test confirms correct handling when sending a HTTP request to the KNX<br>IoT 3rd Party Server, which misses the Accept header.|
|**Expectation**|The server responds with HTTP status code 200. Device data is returned. The<br>response contains a JSON body with project related data and validates<br>successful against the JSON schema.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A datapoint ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:**  <br>/datapoints/{datapointId}/device<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with single device>`|


-----

5.3.5.9. Negative result, HTTP methods other than GET

**Test ID** 5.3.5.9
**Endpoint** 3.5 GET /datapoints/{datapointId}/device

**Test scenarios** 1.2.13 Negative Tests - Unsupported HTTP methods

**Description** This test confirms correct error handling when sending a HTTP request with a
method other than GET.

**Expectation** The server responds with HTTP status code 405. No device data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A datapoint ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/device

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
405

**Response body:**
```
            {
             "errors": [
              {
               "title": "Method Not Allowed",
               "links": "https://schema.knx.org/2020/api",
               "status": 405,
               "detail": "Method not allowed error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 204 f 584

|Test ID|5.3.5.9|
|---|---|
|**Endpoint**|3.5 GET /datapoints/{datapointId}/device|
|**Test scenarios**|1.2.13 Negative Tests - Unsupported HTTP methods|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>method other than GET.|
|**Expectation**|The server responds with HTTP status code 405. No device data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A datapoint ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}/device<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>405<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Method Not Allowed",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 405,`<br>`      "detail": "Method not allowed error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.3.5.10. Negative result, unauthorized access

**Test ID** 5.3.5.10
**Endpoint** 3.5 GET /datapoints/{datapointId}/device

**Test scenarios** 4.2.3 Negative Tests - Missing or invalid access token

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
To ensure this the endpoint is called with an invalid access token, which needs
to be provided before the test.

**Expectation** The server responds with HTTP status code 401. No device data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A datapoint ID must be provided.
An invalid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <invalid access token>

**URL path / parameters:**
/datapoints/{datapointId}/device

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
401

**Response body:**
```
            {
             "errors": [
              {
               "title": "Unauthorized",
               "links": "https://schema.knx.org/2020/api",
               "status": 401,
               "detail": "Unauthorized access error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 205 f 584

|Test ID|5.3.5.10|
|---|---|
|**Endpoint**|3.5 GET /datapoints/{datapointId}/device|
|**Test scenarios**|4.2.3 Negative Tests - Missing or invalid access token|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>To ensure this the endpoint is called with an invalid access token, which needs<br>to be provided before the test.|
|**Expectation**|The server responds with HTTP status code 401. No device data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A datapoint ID must be provided.<br>An invalid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <invalid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}/device<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>401<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Unauthorized",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 401,`<br>`      "detail": "Unauthorized access error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.3.5.11. Negative result, unauthorized access, forbidden resource

**Test ID** 5.3.5.11
**Endpoint** 3.5 GET /datapoints/{datapointId}/device

**Test scenarios** 4.2.3 Negative Tests - Access a resource without permission

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
The provided access token is valid, but does not grant permission to the
requested resource.

**Expectation** The server responds with HTTP status code 403. No device data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available. The given access token does have
permission for this endpoint, but not for this specific resource.
A datapoint ID must be provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/device

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
403

**Response body:**
```
            {
             "errors": [
              {
               "title": "Forbidden",
               "links": "https://schema.knx.org/2020/api",
               "status": 403,
               "detail": "Client could be authenticated but
            does not have the authorization to access this
            resource."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 206 f 584

|Test ID|5.3.5.11|
|---|---|
|**Endpoint**|3.5 GET /datapoints/{datapointId}/device|
|**Test scenarios**|4.2.3 Negative Tests - Access a resource without permission|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>The provided access token is valid, but does not grant permission to the<br>requested resource.|
|**Expectation**|The server responds with HTTP status code 403. No device data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available. The given access token does have<br>permission for this endpoint, but not for this specific resource.<br>A datapoint ID must be provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}/device<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>403<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Forbidden",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 403,`<br>`      "detail": "Client could be authenticated but`<br>`does not have the authorization to access this`<br>`resource."`<br>`    }`<br>`  ]`<br>`} `|


-----

©C i h 1998 2022 i i i 1 0 2 S 20 f 584


-----

5.3.5.12. Robustness, large resource ID

**Test ID** 5.3.5.12
**Endpoint** 3.5 GET /datapoints/{datapointId}/device

**Test scenarios** 1.3.3 Robustness - Invalid resource ID

**Description** This test confirms correct error handling when sending a HTTP request with a
very long location ID as URL parameter.

**Expectation** The server responds with HTTP status code 414. No device data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d08f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe137891f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005
ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005
ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005
ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005/device

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
405

**Response body:**
```
            {
             "errors": [

```
©C i h 1998 2022 i i i 1 0 2 S 208 f 584

|Test ID|5.3.5.12|
|---|---|
|**Endpoint**|3.5 GET /datapoints/{datapointId}/device|
|**Test scenarios**|1.3.3 Robustness - Invalid resource ID|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>very long location ID as URL parameter.|
|**Expectation**|The server responds with HTTP status code 414. No device data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-<br>8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-<br>1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-<br>000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-<br>47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-<br>000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-<br>47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-<br>000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-<br>47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005/device<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>405<br>**Response body:**<br>`{ `<br>`  "errors":[ `|


-----

|Col1|{<br>"title": "URI Too Long",<br>"links": "https://schema.knx.org/2020/api",<br>"status": 414,<br>"detail": "The server will not accept the URI<br>with this length."<br>}<br>]<br>}|
|---|---|


©C i h 1998 2022 i i i 1 0 2 S 209 f 584


-----

###### 5.4. IoT Functions

_5.4.1. GET /functions_
5.4.1.1. Positive result

**Test ID** 5.4.1.1
**Endpoint** 4.1 GET /functions

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** Requests basic information about the KNX IoT 3[rd] Party API Server. This test
checks whether the server returns a well-formed JSON response. The response
is validated with the JSON schema.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors.
n case of no function, a JSON API conforming empty payload shall be returned,
including

                      - a meta member with a collection member with number size and total
members, all 0.
                      - An empty data member data :[] for collections

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.5 Devices

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/functions

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of IoT functions>

```
©C i h 1998 2022 i i i 1 0 2 S 210 f 584

|Test ID|5.4.1.1|
|---|---|
|**Endpoint**|4.1 GET /functions|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|Requests basic information about the KNX IoT 3rd Party API Server. This test<br>checks whether the server returns a well-formed JSON response. The response<br>is validated with the JSON schema.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors.<br>n case of no function, a JSON API conforming empty payload shall be returned,<br>including<br>- <br>a meta member with a collection member with number size and total<br>members, all 0.<br>- <br>An empty data member data :[] for collections|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.5 Devices|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/functions<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of IoT functions>`|


-----

5.4.1.2. Positive result, additional parameter “size”

**Test ID** 5.4.1.2
**Endpoint** 4.1 GET /functions

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “size”. This endpoint must correctly implement the
additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors. The number of items must match the
URL parameter and the “meta” member must also reflect this.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/functions?page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of IoT functions>

```
©C i h 1998 2022 i i i 1 0 2 S 211 f 584

|Test ID|5.4.1.2|
|---|---|
|**Endpoint**|4.1 GET /functions|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “size”. This endpoint must correctly implement the<br>additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors. The number of items must match the<br>URL parameter and the “meta” member must also reflect this.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/functions?page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of IoT functions>`|


-----

5.4.1.3. Positive result, additional parameter “number”

**Test ID** 5.4.1.3
**Endpoint** 4.1 GET /functions

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “number”. This endpoint must correctly implement the
additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors. The number of items must match the
URL parameter and the “meta” member must also reflect this.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/functions?page[number]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of IoT functions>

```
©C i h 1998 2022 i i i 1 0 2 S 212 f 584

|Test ID|5.4.1.3|
|---|---|
|**Endpoint**|4.1 GET /functions|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “number”. This endpoint must correctly implement the<br>additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors. The number of items must match the<br>URL parameter and the “meta” member must also reflect this.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/functions?page[number]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of IoT functions>`|


-----

5.4.1.4. Positive result, additional parameters “number” and "size"

**Test ID** 5.4.1.4
**Endpoint** 4.1 GET /functions

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameters “number” and “size”. This endpoint must correctly
implement the additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors. The number of items must match the
URL parameter and the “meta” member must also reflect this.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/functions?page[number]=1&page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of IoT functions>

```
©C i h 1998 2022 i i i 1 0 2 S 213 f 584

|Test ID|5.4.1.4|
|---|---|
|**Endpoint**|4.1 GET /functions|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameters “number” and “size”. This endpoint must correctly<br>implement the additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors. The number of items must match the<br>URL parameter and the “meta” member must also reflect this.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/functions?page[number]=1&page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of IoT functions>`|


-----

5.4.1.5. Negative result, invalid Accept header, unspecified media-type

**Test ID** 5.4.1.5
**Endpoint** 4.1 GET /functions

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An incorrect media-type is used in the AcceptHeader of the request.

**Expectation** The server responds with HTTP status code 406. No function data is returned.
The response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: text/html
Authorization: Bearer <valid access token>

**URL path / parameters:**
/functions

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 214 f 584

|Test ID|5.4.1.5|
|---|---|
|**Endpoint**|4.1 GET /functions|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An incorrect media-type is used in the Accept-<br>Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No function data is returned.<br>The response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: text/html<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/functions<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.4.1.6 Negative result, invalid Accept header, invalid media-type parameter

**Test ID** 5.4.1.6
**Endpoint** 4.1 GET /functions

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An invalid media-type parameter is used in the
Accept-Header of the request.

**Expectation** The server responds with HTTP status code 406. No function data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/json charset=ASCII
Authorization: Bearer <valid access token>

**URL path / parameters:**
/functions

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 215 f 584

|Test ID|5.4.1.6|
|---|---|
|**Endpoint**|4.1 GET /functions|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An invalid media-type parameter is used in the<br>Accept-Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No function data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/json charset=ASCII<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/functions<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.4.1.7. Positive result, missing Accept header

**Test ID** 5.4.1.7
**Endpoint** 4.1 GET /functions

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** This test confirms correct handling when sending a HTTP request to the KNX
IoT 3rd Party Server, which misses the Accept header.

**Expectation** The server responds with HTTP status code 200. Function data is returned. The
response contains a JSON body with project related data and validates
successful against the JSON schema.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Authorization: Bearer <valid access token>

**URL path / parameters:**
/functions

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of IoT functions>

```
©C i h 1998 2022 i i i 1 0 2 S 216 f 584

|Test ID|5.4.1.7|
|---|---|
|**Endpoint**|4.1 GET /functions|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|This test confirms correct handling when sending a HTTP request to the KNX<br>IoT 3rd Party Server, which misses the Accept header.|
|**Expectation**|The server responds with HTTP status code 200. Function data is returned. The<br>response contains a JSON body with project related data and validates<br>successful against the JSON schema.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:**  <br>/functions<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of IoT functions>`|


-----

5.4.1.8. Negative result, HTTP methods other than GET

**Test ID** 5.4.1.8
**Endpoint** 4.1 GET /functions

**Test scenarios** 1.2.13 Negative Tests - Unsupported HTTP methods

**Description** This test confirms correct error handling when sending a HTTP request with a
method other than GET.

**Expectation** The server responds with HTTP status code 405. No function data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/functions

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
405

**Response body:**
```
            {
             "errors": [
              {
               "title": "Method Not Allowed",
               "links": "https://schema.knx.org/2020/api",
               "status": 405,
               "detail": "Method not allowed error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 21 f 584

|Test ID|5.4.1.8|
|---|---|
|**Endpoint**|4.1 GET /functions|
|**Test scenarios**|1.2.13 Negative Tests - Unsupported HTTP methods|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>method other than GET.|
|**Expectation**|The server responds with HTTP status code 405. No function data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/functions<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>405<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Method Not Allowed",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 405,`<br>`      "detail": "Method not allowed error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.4.1.9. Negative result, unauthorized access

**Test ID** 5.4.1.9
**Endpoint** 4.1 GET /functions

**Test scenarios** 4.2.3 Negative Tests - Missing or invalid access token

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
To ensure this the endpoint is called with an invalid access token, which needs
to be provided before the test.

**Expectation** The server responds with HTTP status code 401. No function data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** An invalid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <invalid access token>

**URL path / parameters:**
/functions

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
401

**Response body:**
```
            {
             "errors": [
              {
               "title": "Unauthorized",
               "links": "https://schema.knx.org/2020/api",
               "status": 401,
               "detail": "Unauthorized access error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 218 f 584

|Test ID|5.4.1.9|
|---|---|
|**Endpoint**|4.1 GET /functions|
|**Test scenarios**|4.2.3 Negative Tests - Missing or invalid access token|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>To ensure this the endpoint is called with an invalid access token, which needs<br>to be provided before the test.|
|**Expectation**|The server responds with HTTP status code 401. No function data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|An invalid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <invalid access token><br>**URL path / parameters:**<br>/functions<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>401<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Unauthorized",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 401,`<br>`      "detail": "Unauthorized access error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.4.1.10. Negative result, unauthorized access, forbidden resource

**Test ID** 5.4.1.10
**Endpoint** 4.1 GET /functions

**Test scenarios** 4.2.3 Negative Tests - Access a resource without permission

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
The provided access token is valid, but does not grant permission to the
requested resource.

**Expectation** The server responds with HTTP status code 403. No function data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available. The given access token does have
permission for this endpoint, but not for this specific resource.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/functions

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
403

**Response body:**
```
            {
             "errors": [
              {
               "title": "Forbidden",
               "links": "https://schema.knx.org/2020/api",
               "status": 403,
               "detail": "Client could be authenticated but
            does not have the authorization to access this
            resource."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 219 f 584

|Test ID|5.4.1.10|
|---|---|
|**Endpoint**|4.1 GET /functions|
|**Test scenarios**|4.2.3 Negative Tests - Access a resource without permission|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>The provided access token is valid, but does not grant permission to the<br>requested resource.|
|**Expectation**|The server responds with HTTP status code 403. No function data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available. The given access token does have<br>permission for this endpoint, but not for this specific resource.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/functions<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>403<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Forbidden",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 403,`<br>`      "detail": "Client could be authenticated but`<br>`does not have the authorization to access this`<br>`resource."`<br>`    }`<br>`  ]`<br>`} `|


-----

_5.4.2. GET /functions/{functionId}_

5.4.2.1. Positive result

**Test ID** 5.4.2.1
**Endpoint** 4.2 GET /functions/{functionId}

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** Requests basic information about the KNX IoT 3[rd] Party API Server. This test
checks whether the server returns a well-formed JSON response. The response
is validated with the JSON schema.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A function ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/functions/{functionId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with single IoT function>

```
©C i h 1998 2022 i i i 1 0 2 S 220 f 584

|Test ID|5.4.2.1|
|---|---|
|**Endpoint**|4.2 GET /functions/{functionId}|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|Requests basic information about the KNX IoT 3rd Party API Server. This test<br>checks whether the server returns a well-formed JSON response. The response<br>is validated with the JSON schema.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A function ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/functions/{functionId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with single IoT function>`|


-----

5.4.2.2. Positive result, additional parameter “size”

**Test ID** 5.4.2.2
**Endpoint** 4.2 GET /functions/{functionId}

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “size”.

**Expectation** The request returns with HTTP status code 422. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A function ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/functions/{functionId}?page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
422

**Response body:**
```
            <optional JSON with error object>

```
©C i h 1998 2022 i i i 1 0 2 S 221 f 584

|Test ID|5.4.2.2|
|---|---|
|**Endpoint**|4.2 GET /functions/{functionId}|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “size”.|
|**Expectation**|The request returns with HTTP status code 422. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A function ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/functions/{functionId}?page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>422<br>**Response body:**<br>`<optional JSON with error object>`|


-----

5.4.2.3. Positive result, additional parameter “number”

**Test ID** 5.4.2.3
**Endpoint** 4.2 GET /functions/{functionId}

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “number”. This endpoint must ignore the additional
parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 422. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A function ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/functions/{functionId}?page[number]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
422

**Response body:**
```
            <optional JSON with error object>

```
©C i h 1998 2022 i i i 1 0 2 S 222 f 584

|Test ID|5.4.2.3|
|---|---|
|**Endpoint**|4.2 GET /functions/{functionId}|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “number”. This endpoint must ignore the additional<br>parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 422. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A function ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/functions/{functionId}?page[number]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>422<br>**Response body:**<br>`<optional JSON with error object>`|


-----

5.4.2.4. Positive result, additional parameters “number” and "size"

**Test ID** 5.4.2.4
**Endpoint** 4.2 GET /functions/{functionId}

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameters “number” and “size”. This endpoint must ignore the
additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 422. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A function ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/functions/{functionId}?page[number]=1&page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
422

**Response body:**
```
            <optional JSON with error object>

```
©C i h 1998 2022 i i i 1 0 2 S 223 f 584

|Test ID|5.4.2.4|
|---|---|
|**Endpoint**|4.2 GET /functions/{functionId}|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameters “number” and “size”. This endpoint must ignore the<br>additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 422. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A function ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/functions/{functionId}?page[number]=1&page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>422<br>**Response body:**<br>`<optional JSON with error object>`|


-----

5.4.2.5. Negative result, non-existing ID

**Test ID** 5.4.2.5
**Endpoint** 4.2 GET /functions/{functionId}

**Test scenarios** 1.2.5 Negative Tests - Get a resource that does not exist

**Description** Request an installation with the given installation ID. The installation ID does
not exist on the KNX IoT 3[rd] API Server.

**Expectation** The result contains an error code, because the ID cannot be found. According
to the specification the HTTP status code 404 is returned.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations

**Setup** A non-existing function ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: “Bearer <valid access token>”

**URL path / parameters:**
/functions/{functionId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Found",
               "links": "https://schema.knx.org/2020/api",
               "status": 404,
               "detail": "Not found error. An entity with the
            given ID hasn't been found."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 224 f 584

|Test ID|5.4.2.5|
|---|---|
|**Endpoint**|4.2 GET /functions/{functionId}|
|**Test scenarios**|1.2.5 Negative Tests - Get a resource that does not exist|
|**Description**|Request an installation with the given installation ID. The installation ID does<br>not exist on the KNX IoT 3rd API Server.|
|**Expectation**|The result contains an error code, because the ID cannot be found. According<br>to the specification the HTTP status code 404 is returned.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.2 Locations|
|**Setup**|A non-existing function ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: “Bearer <valid access token>”<br>**URL path / parameters:**<br>/functions/{functionId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Found",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 404,`<br>`      "detail": "Not found error. An entity with the`<br>`given ID hasn't been found."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.4.2.6. Negative result, invalid Accept header, unspecified media-type

**Test ID** 5.4.2.6
**Endpoint** 4.2 GET /functions/{functionId}

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An incorrect media-type is used in the AcceptHeader of the request.

**Expectation** The server responds with HTTP status code 406. No function data is returned.
The response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A function ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: text/html
Authorization: Bearer <valid access token>

**URL path / parameters:**
/functions/{functionId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 225 f 584

|Test ID|5.4.2.6|
|---|---|
|**Endpoint**|4.2 GET /functions/{functionId}|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An incorrect media-type is used in the Accept-<br>Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No function data is returned.<br>The response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A function ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: text/html<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/functions/{functionId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.4.2.7 Negative result, invalid Accept header, invalid media-type parameter

**Test ID** 5.4.2.7
**Endpoint** 4.2 GET /functions/{functionId}

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An invalid media-type parameter is used in the
Accept-Header of the request.

**Expectation** The server responds with HTTP status code 406. No function data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A function ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/json charset=ASCII
Authorization: Bearer <valid access token>

**URL path / parameters:**
/functions/{functionId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 226 f 584

|Test ID|5.4.2.7|
|---|---|
|**Endpoint**|4.2 GET /functions/{functionId}|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An invalid media-type parameter is used in the<br>Accept-Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No function data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A function ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/json charset=ASCII<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/functions/{functionId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.4.2.8. Positive result, missing Accept header

**Test ID** 5.4.2.8
**Endpoint** 4.2 GET /functions/{functionId}

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** This test confirms correct handling when sending a HTTP request to the KNX
IoT 3rd Party Server, which misses the Accept header.

**Expectation** The server responds with HTTP status code 200. Function data is returned. The
response contains a JSON body with project related data and validates
successful against the JSON schema.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A function ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Authorization: Bearer <valid access token>

**URL path / parameters:**
/functions/{functionId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with single IoT function>

```
©C i h 1998 2022 i i i 1 0 2 S 22 f 584

|Test ID|5.4.2.8|
|---|---|
|**Endpoint**|4.2 GET /functions/{functionId}|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|This test confirms correct handling when sending a HTTP request to the KNX<br>IoT 3rd Party Server, which misses the Accept header.|
|**Expectation**|The server responds with HTTP status code 200. Function data is returned. The<br>response contains a JSON body with project related data and validates<br>successful against the JSON schema.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A function ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:**  <br>/functions/{functionId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with single IoT function>`|


-----

5.4.2.9. Negative result, HTTP methods other than GET

**Test ID** 5.4.2.9
**Endpoint** 4.2 GET /functions/{functionId}

**Test scenarios** 1.2.13 Negative Tests - Unsupported HTTP methods

**Description** This test confirms correct error handling when sending a HTTP request with a
method other than GET.

**Expectation** The server responds with HTTP status code 405. No function data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A function ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/functions/{functionId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
405

**Response body:**
```
            {
             "errors": [
              {
               "title": "Method Not Allowed",
               "links": "https://schema.knx.org/2020/api",
               "status": 405,
               "detail": "Method not allowed error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 228 f 584

|Test ID|5.4.2.9|
|---|---|
|**Endpoint**|4.2 GET /functions/{functionId}|
|**Test scenarios**|1.2.13 Negative Tests - Unsupported HTTP methods|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>method other than GET.|
|**Expectation**|The server responds with HTTP status code 405. No function data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A function ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/functions/{functionId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>405<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Method Not Allowed",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 405,`<br>`      "detail": "Method not allowed error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.4.2.10. Negative result, unauthorized access

**Test ID** 5.4.2.10
**Endpoint** 4.2 GET /functions/{functionId}

**Test scenarios** 4.2.3 Negative Tests - Missing or invalid access token

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
To ensure this the endpoint is called with an invalid access token, which needs
to be provided before the test.

**Expectation** The server responds with HTTP status code 401. No function data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A function ID must be provided.
An invalid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <invalid access token>

**URL path / parameters:**
/functions/{functionId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
401

**Response body:**
```
            {
             "errors": [
              {
               "title": "Unauthorized",
               "links": "https://schema.knx.org/2020/api",
               "status": 401,
               "detail": "Unauthorized access error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 229 f 584

|Test ID|5.4.2.10|
|---|---|
|**Endpoint**|4.2 GET /functions/{functionId}|
|**Test scenarios**|4.2.3 Negative Tests - Missing or invalid access token|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>To ensure this the endpoint is called with an invalid access token, which needs<br>to be provided before the test.|
|**Expectation**|The server responds with HTTP status code 401. No function data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A function ID must be provided.<br>An invalid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <invalid access token><br>**URL path / parameters:**<br>/functions/{functionId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>401<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Unauthorized",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 401,`<br>`      "detail": "Unauthorized access error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.4.2.11. Negative result, unauthorized access, forbidden resource

**Test ID** 5.4.2.11
**Endpoint** 4.2 GET /functions/{functionId}

**Test scenarios** 4.2.3 Negative Tests - Access a resource without permission

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
The provided access token is valid, but does not grant permission to the
requested resource.

**Expectation** The server responds with HTTP status code 403. No function data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available. The given access token does have
permission for this endpoint, but not for this specific resource.
A function ID must be provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/functions/{functionId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
403

**Response body:**
```
            {
             "errors": [
              {
               "title": "Forbidden",
               "links": "https://schema.knx.org/2020/api",
               "status": 403,
               "detail": "Client could be authenticated but
            does not have the authorization to access this
            resource."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 230 f 584

|Test ID|5.4.2.11|
|---|---|
|**Endpoint**|4.2 GET /functions/{functionId}|
|**Test scenarios**|4.2.3 Negative Tests - Access a resource without permission|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>The provided access token is valid, but does not grant permission to the<br>requested resource.|
|**Expectation**|The server responds with HTTP status code 403. No function data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available. The given access token does have<br>permission for this endpoint, but not for this specific resource.<br>A function ID must be provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/functions/{functionId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>403<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Forbidden",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 403,`<br>`      "detail": "Client could be authenticated but`<br>`does not have the authorization to access this`<br>`resource."`<br>`    }`<br>`  ]`<br>`} `|


-----

©C i h 1998 2022 i i i 1 0 2 S 231 f 584


-----

5.4.2.12. Robustness, large resource ID

**Test ID** 5.4.2.12
**Endpoint** 4.2 GET /functions/{functionId}

**Test scenarios** 1.3.3 Robustness - Invalid resource ID

**Description** This test confirms correct error handling when sending a HTTP request with a
very long location ID as URL parameter.

**Expectation** The server responds with HTTP status code 414. No function data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/functions/ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d08f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe137891f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005
ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005
ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005
ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
405

**Response body:**
```
            {
             "errors": [

```
©C i h 1998 2022 i i i 1 0 2 S 232 f 584

|Test ID|5.4.2.12|
|---|---|
|**Endpoint**|4.2 GET /functions/{functionId}|
|**Test scenarios**|1.3.3 Robustness - Invalid resource ID|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>very long location ID as URL parameter.|
|**Expectation**|The server responds with HTTP status code 414. No function data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/functions/ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-<br>8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-<br>1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-<br>000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-<br>47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-<br>000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-<br>47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-<br>000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-<br>47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>405<br>**Response body:**<br>`{ `<br>`  "errors":[ `|


-----

|Col1|{<br>"title": "URI Too Long",<br>"links": "https://schema.knx.org/2020/api",<br>"status": 414,<br>"detail": "The server will not accept the URI<br>with this length."<br>}<br>]<br>}|
|---|---|


©C i h 1998 2022 i i i 1 0 2 S 233 f 584


-----

_5.4.3. GET /locations/{locationId}/functions_

5.4.3.1. Positive result

**Test ID** 5.4.3.1
**Endpoint** 4.3 GET /locations/{locationId}/functions

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** Requests basic information about the KNX IoT 3[rd] Party API Server. This test
checks whether the server returns a well-formed JSON response. The response
is validated with the JSON schema.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.5 Devices

**Setup** A valid API access token is available.
A location ID, related to a location with at least one IoT function is provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations/{locationId}/functions

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of IoT functions>

```
©C i h 1998 2022 i i i 1 0 2 S 234 f 584

|Test ID|5.4.3.1|
|---|---|
|**Endpoint**|4.3 GET /locations/{locationId}/functions|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|Requests basic information about the KNX IoT 3rd Party API Server. This test<br>checks whether the server returns a well-formed JSON response. The response<br>is validated with the JSON schema.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.5 Devices|
|**Setup**|A valid API access token is available.<br>A location ID, related to a location with at least one IoT function is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/locations/{locationId}/functions<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of IoT functions>`|


-----

5.4.3.2. Positive result, additional parameter “size”

**Test ID** 5.4.3.2
**Endpoint** 4.3 GET /locations/{locationId}/functions

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “size”. This endpoint must correctly implement the
additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors. The number of items must match the
URL parameter and the “meta” member must also reflect this.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A valid API access token is available.
A location ID, related to a location with at least one IoT function is provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations/{locationId}/functions?page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of IoT functions>

```
©C i h 1998 2022 i i i 1 0 2 S 235 f 584

|Test ID|5.4.3.2|
|---|---|
|**Endpoint**|4.3 GET /locations/{locationId}/functions|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “size”. This endpoint must correctly implement the<br>additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors. The number of items must match the<br>URL parameter and the “meta” member must also reflect this.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A valid API access token is available.<br>A location ID, related to a location with at least one IoT function is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/locations/{locationId}/functions?page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of IoT functions>`|


-----

5.4.3.3. Positive result, additional parameter “number”

**Test ID** 5.4.3.3
**Endpoint** 4.3 GET /locations/{locationId}/functions

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “number”. This endpoint must correctly implement the
additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors. The number of items must match the
URL parameter and the “meta” member must also reflect this.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A valid API access token is available.
A location ID, related to a location with at least one IoT function is provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations/{locationId}/functions?page[number]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of IoT functions>

```
©C i h 1998 2022 i i i 1 0 2 S 236 f 584

|Test ID|5.4.3.3|
|---|---|
|**Endpoint**|4.3 GET /locations/{locationId}/functions|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “number”. This endpoint must correctly implement the<br>additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors. The number of items must match the<br>URL parameter and the “meta” member must also reflect this.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A valid API access token is available.<br>A location ID, related to a location with at least one IoT function is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/locations/{locationId}/functions?page[number]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of IoT functions>`|


-----

5.4.3.4. Positive result, additional parameters “number” and "size"

**Test ID** 5.4.3.4
**Endpoint** 4.3 GET /locations/{locationId}/functions

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameters “number” and “size”. This endpoint must correctly
implement the additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors. The number of items must match the
URL parameter and the “meta” member must also reflect this.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A valid API access token is available.
A location ID, related to a location with at least one IoT function is provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations/{locationId}/functions?page[number]=1&page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of IoT functions>

```
©C i h 1998 2022 i i i 1 0 2 S 23 f 584

|Test ID|5.4.3.4|
|---|---|
|**Endpoint**|4.3 GET /locations/{locationId}/functions|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameters “number” and “size”. This endpoint must correctly<br>implement the additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors. The number of items must match the<br>URL parameter and the “meta” member must also reflect this.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A valid API access token is available.<br>A location ID, related to a location with at least one IoT function is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/locations/{locationId}/functions?page[number]=1&page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of IoT functions>`|


-----

5.4.3.5. Negative result, invalid Accept header, unspecified media-type

**Test ID** 5.4.3.5
**Endpoint** 4.3 GET /locations/{locationId}/functions

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An incorrect media-type is used in the AcceptHeader of the request.

**Expectation** The server responds with HTTP status code 406. No function data is returned.
The response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.
A location ID, related to a location with at least one IoT function is provided.

**Parameters** **HTTP headers:**
Accept: text/html
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations/{locationId}/functions

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 238 f 584

|Test ID|5.4.3.5|
|---|---|
|**Endpoint**|4.3 GET /locations/{locationId}/functions|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An incorrect media-type is used in the Accept-<br>Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No function data is returned.<br>The response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.<br>A location ID, related to a location with at least one IoT function is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: text/html<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/locations/{locationId}/functions<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.4.3.6 Negative result, invalid Accept header, invalid media-type parameter

**Test ID** 5.4.3.6
**Endpoint** 4.3 GET /locations/{locationId}/functions

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An invalid media-type parameter is used in the
Accept-Header of the request.

**Expectation** The server responds with HTTP status code 406. No function data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.
A location ID, related to a location with at least one IoT function is provided.

**Parameters** **HTTP headers:**
Accept: application/json charset=ASCII
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations/{locationId}/functions

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 239 f 584

|Test ID|5.4.3.6|
|---|---|
|**Endpoint**|4.3 GET /locations/{locationId}/functions|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An invalid media-type parameter is used in the<br>Accept-Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No function data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.<br>A location ID, related to a location with at least one IoT function is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/json charset=ASCII<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/locations/{locationId}/functions<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.4.3.7. Positive result, missing Accept header

**Test ID** 5.4.3.7
**Endpoint** 4.3 GET /locations/{locationId}/functions

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** This test confirms correct handling when sending a HTTP request to the KNX
IoT 3rd Party Server, which misses the Accept header.

**Expectation** The server responds with HTTP status code 200. Function data is returned. The
response contains a JSON body with project related data and validates
successful against the JSON schema.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.
A location ID, related to a location with at least one IoT function is provided.

**Parameters** **HTTP headers:**
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations/{locationId}/functions

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of IoT functions>

```
©C i h 1998 2022 i i i 1 0 2 S 240 f 584

|Test ID|5.4.3.7|
|---|---|
|**Endpoint**|4.3 GET /locations/{locationId}/functions|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|This test confirms correct handling when sending a HTTP request to the KNX<br>IoT 3rd Party Server, which misses the Accept header.|
|**Expectation**|The server responds with HTTP status code 200. Function data is returned. The<br>response contains a JSON body with project related data and validates<br>successful against the JSON schema.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.<br>A location ID, related to a location with at least one IoT function is provided.|
|**Parameters**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:**  <br>/locations/{locationId}/functions<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of IoT functions>`|


-----

5.4.3.8. Negative result, HTTP methods other than GET

**Test ID** 5.4.3.8
**Endpoint** 4.3 GET /locations/{locationId}/functions

**Test scenarios** 1.2.13 Negative Tests - Unsupported HTTP methods

**Description** This test confirms correct error handling when sending a HTTP request with a
method other than GET.

**Expectation** The server responds with HTTP status code 405. No function data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.
A location ID, related to a location with at least one IoT function is provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations/{locationId}/functions

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
405

**Response body:**
```
            {
             "errors": [
              {
               "title": "Method Not Allowed",
               "links": "https://schema.knx.org/2020/api",
               "status": 405,
               "detail": "Method not allowed error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 241 f 584

|Test ID|5.4.3.8|
|---|---|
|**Endpoint**|4.3 GET /locations/{locationId}/functions|
|**Test scenarios**|1.2.13 Negative Tests - Unsupported HTTP methods|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>method other than GET.|
|**Expectation**|The server responds with HTTP status code 405. No function data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.<br>A location ID, related to a location with at least one IoT function is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/locations/{locationId}/functions<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>405<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Method Not Allowed",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 405,`<br>`      "detail": "Method not allowed error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.4.3.9. Negative result, unauthorized access

**Test ID** 5.4.3.9
**Endpoint** 4.3 GET /locations/{locationId}/functions

**Test scenarios** 4.2.3 Negative Tests - Missing or invalid access token

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
To ensure this the endpoint is called with an invalid access token, which needs
to be provided before the test.

**Expectation** The server responds with HTTP status code 401. No function data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** An invalid API access token is available.
A location ID, related to a location with at least one IoT function is provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <invalid access token>

**URL path / parameters:**
/locations/{locationId}/functions

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
401

**Response body:**
```
            {
             "errors": [
              {
               "title": "Unauthorized",
               "links": "https://schema.knx.org/2020/api",
               "status": 401,
               "detail": "Unauthorized access error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 242 f 584

|Test ID|5.4.3.9|
|---|---|
|**Endpoint**|4.3 GET /locations/{locationId}/functions|
|**Test scenarios**|4.2.3 Negative Tests - Missing or invalid access token|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>To ensure this the endpoint is called with an invalid access token, which needs<br>to be provided before the test.|
|**Expectation**|The server responds with HTTP status code 401. No function data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|An invalid API access token is available.<br>A location ID, related to a location with at least one IoT function is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <invalid access token><br>**URL path / parameters:**<br>/locations/{locationId}/functions<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>401<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Unauthorized",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 401,`<br>`      "detail": "Unauthorized access error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.4.3.10. Negative result, unauthorized access, forbidden resource

**Test ID** 5.4.3.10
**Endpoint** 4.3 GET /locations/{locationId}/functions

**Test scenarios** 4.2.3 Negative Tests - Access a resource without permission

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
The provided access token is valid, but does not grant permission to the
requested resource.

**Expectation** The server responds with HTTP status code 403. No function data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available. The given access token does have
permission for this endpoint, but not for this specific resource.
A location ID, related to a location with at least one IoT function is provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/locations/{locationId}/functions

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
403

**Response body:**
```
            {
             "errors": [
              {
               "title": "Forbidden",
               "links": "https://schema.knx.org/2020/api",
               "status": 403,
               "detail": "Client could be authenticated but
            does not have the authorization to access this
            resource."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 243 f 584

|Test ID|5.4.3.10|
|---|---|
|**Endpoint**|4.3 GET /locations/{locationId}/functions|
|**Test scenarios**|4.2.3 Negative Tests - Access a resource without permission|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>The provided access token is valid, but does not grant permission to the<br>requested resource.|
|**Expectation**|The server responds with HTTP status code 403. No function data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available. The given access token does have<br>permission for this endpoint, but not for this specific resource.<br>A location ID, related to a location with at least one IoT function is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/locations/{locationId}/functions<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>403<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Forbidden",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 403,`<br>`      "detail": "Client could be authenticated but`<br>`does not have the authorization to access this`<br>`resource."`<br>`    }`<br>`  ]`<br>`} `|


-----

©C i h 1998 2022 i i i 1 0 2 S 244 f 584


-----

_5.4.4. GET /datapoints/{datapointId}/functions_

5.4.4.1. Positive result

**Test ID** 5.4.4.1
**Endpoint** 4.4 GET /datapoints/{datapointId}/functions

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** Requests basic information about the KNX IoT 3[rd] Party API Server. This test
checks whether the server returns a well-formed JSON response. The response
is validated with the JSON schema.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.5 Devices

**Setup** A valid API access token is available.
A datapoint ID, related to a datapoint with at least one IoT function is
provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/functions

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of IoT functions>

```
©C i h 1998 2022 i i i 1 0 2 S 245 f 584

|Test ID|5.4.4.1|
|---|---|
|**Endpoint**|4.4 GET /datapoints/{datapointId}/functions|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|Requests basic information about the KNX IoT 3rd Party API Server. This test<br>checks whether the server returns a well-formed JSON response. The response<br>is validated with the JSON schema.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.5 Devices|
|**Setup**|A valid API access token is available.<br>A datapoint ID, related to a datapoint with at least one IoT function is<br>provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}/functions<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of IoT functions>`|


-----

5.4.4.2. Positive result, additional parameter “size”

**Test ID** 5.4.4.2
**Endpoint** 4.4 GET /datapoints/{datapointId}/functions

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “size”. This endpoint must correctly implement the
additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors. The number of items must match the
URL parameter and the “meta” member must also reflect this.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A valid API access token is available.
A datapoint ID, related to a datapoint with at least one IoT function is
provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/functions?page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of IoT functions>

```
©C i h 1998 2022 i i i 1 0 2 S 246 f 584

|Test ID|5.4.4.2|
|---|---|
|**Endpoint**|4.4 GET /datapoints/{datapointId}/functions|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “size”. This endpoint must correctly implement the<br>additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors. The number of items must match the<br>URL parameter and the “meta” member must also reflect this.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A valid API access token is available.<br>A datapoint ID, related to a datapoint with at least one IoT function is<br>provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}/functions?page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of IoT functions>`|


-----

5.4.4.3. Positive result, additional parameter “number”

**Test ID** 5.4.4.3
**Endpoint** 4.4 GET /datapoints/{datapointId}/functions

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “number”. This endpoint must correctly implement the
additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors. The number of items must match the
URL parameter and the “meta” member must also reflect this.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A valid API access token is available.
A datapoint ID, related to a datapoint with at least one IoT function is
provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/functions?page[number]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of IoT functions>

```
©C i h 1998 2022 i i i 1 0 2 S 24 f 584

|Test ID|5.4.4.3|
|---|---|
|**Endpoint**|4.4 GET /datapoints/{datapointId}/functions|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “number”. This endpoint must correctly implement the<br>additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors. The number of items must match the<br>URL parameter and the “meta” member must also reflect this.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A valid API access token is available.<br>A datapoint ID, related to a datapoint with at least one IoT function is<br>provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}/functions?page[number]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of IoT functions>`|


-----

5.4.4.4. Positive result, additional parameters “number” and "size"

**Test ID** 5.4.4.4
**Endpoint** 4.4 GET /datapoints/{datapointId}/functions

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameters “number” and “size”. This endpoint must correctly
implement the additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors. The number of items must match the
URL parameter and the “meta” member must also reflect this.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A valid API access token is available.
A datapoint ID, related to a datapoint with at least one IoT function is
provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/functions?page[number]=1&page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of IoT functions>

```
©C i h 1998 2022 i i i 1 0 2 S 248 f 584

|Test ID|5.4.4.4|
|---|---|
|**Endpoint**|4.4 GET /datapoints/{datapointId}/functions|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameters “number” and “size”. This endpoint must correctly<br>implement the additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors. The number of items must match the<br>URL parameter and the “meta” member must also reflect this.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A valid API access token is available.<br>A datapoint ID, related to a datapoint with at least one IoT function is<br>provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}/functions?page[number]=1&page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of IoT functions>`|


-----

5.4.4.5. Negative result, invalid Accept header, unspecified media-type

**Test ID** 5.4.4.5
**Endpoint** 4.4 GET /datapoints/{datapointId}/functions

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An incorrect media-type is used in the AcceptHeader of the request.

**Expectation** The server responds with HTTP status code 406. No function data is returned.
The response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.
A datapoint ID, related to a datapoint with at least one IoT function is
provided.

**Parameters** **HTTP headers:**
Accept: text/html
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/functions

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 249 f 584

|Test ID|5.4.4.5|
|---|---|
|**Endpoint**|4.4 GET /datapoints/{datapointId}/functions|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An incorrect media-type is used in the Accept-<br>Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No function data is returned.<br>The response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.<br>A datapoint ID, related to a datapoint with at least one IoT function is<br>provided.|
|**Parameters**|**HTTP headers:** <br>Accept: text/html<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}/functions<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.4.4.6 Negative result, invalid Accept header, invalid media-type parameter

**Test ID** 5.4.4.6
**Endpoint** 4.4 GET /datapoints/{datapointId}/functions

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An invalid media-type parameter is used in the
Accept-Header of the request.

**Expectation** The server responds with HTTP status code 406. No function data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.
A datapoint ID, related to a datapoint with at least one IoT function is
provided.

**Parameters** **HTTP headers:**
Accept: application/json charset=ASCII
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/functions

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 250 f 584

|Test ID|5.4.4.6|
|---|---|
|**Endpoint**|4.4 GET /datapoints/{datapointId}/functions|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An invalid media-type parameter is used in the<br>Accept-Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No function data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.<br>A datapoint ID, related to a datapoint with at least one IoT function is<br>provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/json charset=ASCII<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}/functions<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.4.4.7. Positive result, missing Accept header

**Test ID** 5.4.4.7
**Endpoint** 4.4 GET /datapoints/{datapointId}/functions

**Test scenarios** 1.1.1 Positive Tests – Only required parameters

**Description** This test confirms correct handling when sending a HTTP request to the KNX
IoT 3rd Party Server, which misses the Accept header.

**Expectation** The server responds with HTTP status code 200. Function data is returned. The
response contains a JSON body with project related data and validates
successful against the JSON schema.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.
A datapoint ID, related to a datapoint with at least one IoT function is
provided.

**Parameters** **HTTP headers:**
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/functions

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of IoT functions>

```
©C i h 1998 2022 i i i 1 0 2 S 251 f 584

|Test ID|5.4.4.7|
|---|---|
|**Endpoint**|4.4 GET /datapoints/{datapointId}/functions|
|**Test scenarios**|1.1.1 Positive Tests – Only required parameters|
|**Description**|This test confirms correct handling when sending a HTTP request to the KNX<br>IoT 3rd Party Server, which misses the Accept header.|
|**Expectation**|The server responds with HTTP status code 200. Function data is returned. The<br>response contains a JSON body with project related data and validates<br>successful against the JSON schema.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.<br>A datapoint ID, related to a datapoint with at least one IoT function is<br>provided.|
|**Parameters**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:**  <br>/datapoints/{datapointId}/functions<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of IoT functions>`|


-----

5.4.4.8. Negative result, HTTP methods other than GET

**Test D** 5.4.4.8
**Endpoint** 4.4 GET /datapoints/{datapointId}/functions

**Test scenarios** 1.2.13 Negative Tests - Unsupported HTTP methods

**Description** This test confirms correct error handling when sending a HTTP request with a
method other than GET.

**Expectation** The server responds with HTTP status code 405. No function data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.
A datapoint ID, related to a datapoint with at least one IoT function is
provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/functions

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
405

**Response body:**
```
            {
             "errors": [
              {
               "title": "Method Not Allowed",
               "links": "https://schema.knx.org/2020/api",
               "status": 405,
               "detail": "Method not allowed error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 252 f 584

|Test D|5.4.4.8|
|---|---|
|**Endpoint**|4.4 GET /datapoints/{datapointId}/functions|
|**Test scenarios**|1.2.13 Negative Tests - Unsupported HTTP methods|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>method other than GET.|
|**Expectation**|The server responds with HTTP status code 405. No function data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.<br>A datapoint ID, related to a datapoint with at least one IoT function is<br>provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}/functions<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>405<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Method Not Allowed",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 405,`<br>`      "detail": "Method not allowed error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.4.4.9. Negative result, unauthorized access

**Test ID** 5.4.4.9
**Endpoint** 4.4 GET /datapoints/{datapointId}/functions

**Test scenarios** 4.2.3 Negative Tests - Missing or invalid access token

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
To ensure this the endpoint is called with an invalid access token, which needs
to be provided before the test.

**Expectation** The server responds with HTTP status code 401. No function data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** An invalid API access token is available.
A datapoint ID, related to a datapoint with at least one IoT function is
provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <invalid access token>

**URL path / parameters:**
/datapoints/{datapointId}/functions

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
401

**Response body:**
```
            {
             "errors": [
              {
               "title": "Unauthorized",
               "links": "https://schema.knx.org/2020/api",
               "status": 401,
               "detail": "Unauthorized access error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 253 f 584

|Test ID|5.4.4.9|
|---|---|
|**Endpoint**|4.4 GET /datapoints/{datapointId}/functions|
|**Test scenarios**|4.2.3 Negative Tests - Missing or invalid access token|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>To ensure this the endpoint is called with an invalid access token, which needs<br>to be provided before the test.|
|**Expectation**|The server responds with HTTP status code 401. No function data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|An invalid API access token is available.<br>A datapoint ID, related to a datapoint with at least one IoT function is<br>provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <invalid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}/functions<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>401<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Unauthorized",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 401,`<br>`      "detail": "Unauthorized access error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.4.4.10. Negative result, unauthorized access, forbidden resource

**Test ID** 5.4.4.10
**Endpoint** 4.4 GET /datapoints/{datapointId}/functions

**Test scenarios** 4.2.3 Negative Tests - Access a resource without permission

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
The provided access token is valid, but does not grant permission to the
requested resource.

**Expectation** The server responds with HTTP status code 403. No function data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available. The given access token does have
permission for this endpoint, but not for this specific resource.
A datapoint ID, related to a datapoint with at least one IoT function is
provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/functions

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
403

**Response body:**
```
            {
             "errors": [
              {
               "title": "Forbidden",
               "links": "https://schema.knx.org/2020/api",
               "status": 403,
               "detail": "Client could be authenticated but
            does not have the authorization to access this
            resource."
              }

```
©C i h 1998 2022 i i i 1 0 2 S 254 f 584

|Test ID|5.4.4.10|
|---|---|
|**Endpoint**|4.4 GET /datapoints/{datapointId}/functions|
|**Test scenarios**|4.2.3 Negative Tests - Access a resource without permission|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>The provided access token is valid, but does not grant permission to the<br>requested resource.|
|**Expectation**|The server responds with HTTP status code 403. No function data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available. The given access token does have<br>permission for this endpoint, but not for this specific resource.<br>A datapoint ID, related to a datapoint with at least one IoT function is<br>provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}/functions<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>403<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Forbidden",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 403,`<br>`      "detail": "Client could be authenticated but`<br>`does not have the authorization to access this`<br>`resource."`<br> `} `|


-----

```
 ]
}

```
|Col1|]<br>}|
|---|---|


©C i h 1998 2022 i i i 1 0 2 S 255 f 584


-----

###### 5.5. IoT Datapoints

_5.5.1. GET /datapoints_
5.5.1.1. Positive result

**Test ID** 5.5.1.1
**Endpoint** 2.1 GET /datapoints

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** Requests basic information about the KNX IoT 3[rd] Party API Server. This test
checks whether the server returns a well-formed JSON response. The response
is validated with the JSON schema.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of datapoints>

```
©C i h 1998 2022 i i i 1 0 2 S 256 f 584

|Test ID|5.5.1.1|
|---|---|
|**Endpoint**|2.1 GET /datapoints|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|Requests basic information about the KNX IoT 3rd Party API Server. This test<br>checks whether the server returns a well-formed JSON response. The response<br>is validated with the JSON schema.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of datapoints>`|


-----

5.5.1.2. Positive result, additional parameter “size”

**Test ID** 5.5.1.2
**Endpoint** 2.1 GET /datapoints

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “size”. This endpoint must correctly implement the
additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors. The number of items must match the
URL parameter and the “meta” member must also reflect this.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints?page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of datapoints>

```
©C i h 1998 2022 i i i 1 0 2 S 25 f 584

|Test ID|5.5.1.2|
|---|---|
|**Endpoint**|2.1 GET /datapoints|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “size”. This endpoint must correctly implement the<br>additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors. The number of items must match the<br>URL parameter and the “meta” member must also reflect this.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints?page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of datapoints>`|


-----

5.5.1.3. Positive result, additional parameter “number”

**Test ID** 5.5.1.3
**Endpoint** 2.1 GET /functions

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “number”. This endpoint must correctly implement the
additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors. The number of items must match the
URL parameter and the “meta” member must also reflect this.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints?page[number]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of datapoints>

```
©C i h 1998 2022 i i i 1 0 2 S 258 f 584

|Test ID|5.5.1.3|
|---|---|
|**Endpoint**|2.1 GET /functions|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “number”. This endpoint must correctly implement the<br>additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors. The number of items must match the<br>URL parameter and the “meta” member must also reflect this.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints?page[number]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of datapoints>`|


-----

5.5.1.4. Positive result, additional parameters “number” and "size"

**Test ID** 5.5.1.4
**Endpoint** 2.1 GET /functions

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameters “number” and “size”. This endpoint must correctly
implement the additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors. The number of items must match the
URL parameter and the “meta” member must also reflect this.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints?page[number]=1&page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of datapoints>

```
©C i h 1998 2022 i i i 1 0 2 S 259 f 584

|Test ID|5.5.1.4|
|---|---|
|**Endpoint**|2.1 GET /functions|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameters “number” and “size”. This endpoint must correctly<br>implement the additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors. The number of items must match the<br>URL parameter and the “meta” member must also reflect this.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints?page[number]=1&page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of datapoints>`|


-----

5.5.1.5. Negative result, invalid Accept header, unspecified media-type

**Test ID** 5.5.1.5
**Endpoint** 2.1 GET /datapoints

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An incorrect media-type is used in the AcceptHeader of the request.

**Expectation** The server responds with HTTP status code 406. No datapoint data is returned.
The response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: text/html
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 260 f 584

|Test ID|5.5.1.5|
|---|---|
|**Endpoint**|2.1 GET /datapoints|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An incorrect media-type is used in the Accept-<br>Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No datapoint data is returned.<br>The response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: text/html<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.5.1.6 Negative result, invalid Accept header, invalid media-type parameter

**Test ID** 5.5.1.6
**Endpoint** 2.1 GET /datapoints

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An invalid media-type parameter is used in the
Accept-Header of the request.

**Expectation** The server responds with HTTP status code 406. No datapoint data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/json charset=ASCII
Authorization: Bearer <valid access token>

**URL path / parameters:**
/functions

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 261 f 584

|Test ID|5.5.1.6|
|---|---|
|**Endpoint**|2.1 GET /datapoints|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An invalid media-type parameter is used in the<br>Accept-Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No datapoint data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/json charset=ASCII<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/functions<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.5.1.7. Positive result, missing Accept header

**Test ID** 5.5.1.7
**Endpoint** 2.1 GET /datapoints

**Test scenarios** 1.1.1 Positive Tests – Only required parameters

**Description** This test confirms correct handling when sending a HTTP request to the KNX
IoT 3rd Party Server, which misses the Accept header.

**Expectation** The server responds with HTTP status code 200. Datapoint data is returned.
The response contains a JSON body with project related data and validates
successful against the JSON schema.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of datapoints>

```
©C i h 1998 2022 i i i 1 0 2 S 262 f 584

|Test ID|5.5.1.7|
|---|---|
|**Endpoint**|2.1 GET /datapoints|
|**Test scenarios**|1.1.1 Positive Tests – Only required parameters|
|**Description**|This test confirms correct handling when sending a HTTP request to the KNX<br>IoT 3rd Party Server, which misses the Accept header.|
|**Expectation**|The server responds with HTTP status code 200. Datapoint data is returned.<br>The response contains a JSON body with project related data and validates<br>successful against the JSON schema.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:**  <br>/datapoints<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of datapoints>`|


-----

5.5.1.8. Negative result, HTTP methods other than GET

**Test ID** 5.5.1.8
**Endpoint** 2.1 GET /datapoints

**Test scenarios** 1.2.13 Negative Tests - Unsupported HTTP methods

**Description** This test confirms correct error handling when sending a HTTP request with a
method other than GET.

**Expectation** The server responds with HTTP status code 405. No datapoint data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
405

**Response body:**
```
            {
             "errors": [
              {
               "title": "Method Not Allowed",
               "links": "https://schema.knx.org/2020/api",
               "status": 405,
               "detail": "Method not allowed error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 263 f 584

|Test ID|5.5.1.8|
|---|---|
|**Endpoint**|2.1 GET /datapoints|
|**Test scenarios**|1.2.13 Negative Tests - Unsupported HTTP methods|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>method other than GET.|
|**Expectation**|The server responds with HTTP status code 405. No datapoint data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>405<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Method Not Allowed",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 405,`<br>`      "detail": "Method not allowed error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.5.1.9. Negative result, unauthorized access

**Test ID** 5.5.1.9
**Endpoint** 2.1 GET /datapoints

**Test scenarios** 4.2.3 Negative Tests - Missing or invalid access token

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
To ensure this the endpoint is called with an invalid access token, which needs
to be provided before the test.

**Expectation** The server responds with HTTP status code 401. No datapoint data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** An invalid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <invalid access token>

**URL path / parameters:**
/datapoints

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
401

**Response body:**
```
            {
             "errors": [
              {
               "title": "Unauthorized",
               "links": "https://schema.knx.org/2020/api",
               "status": 401,
               "detail": "Unauthorized access error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 264 f 584

|Test ID|5.5.1.9|
|---|---|
|**Endpoint**|2.1 GET /datapoints|
|**Test scenarios**|4.2.3 Negative Tests - Missing or invalid access token|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>To ensure this the endpoint is called with an invalid access token, which needs<br>to be provided before the test.|
|**Expectation**|The server responds with HTTP status code 401. No datapoint data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|An invalid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <invalid access token><br>**URL path / parameters:**<br>/datapoints<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>401<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Unauthorized",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 401,`<br>`      "detail": "Unauthorized access error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.5.1.10. Negative result, unauthorized access, forbidden resource

**Test ID** 5.5.1.10
**Endpoint** 2.1 GET /datapoints

**Test scenarios** 4.2.3 Negative Tests - Access a resource without permission

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
The provided access token is valid, but does not grant permission to the
requested resource.

**Expectation** The server responds with HTTP status code 403. No datapoint data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available. The given access token does have
permission for this endpoint, but not for this specific resource.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
403

**Response body:**
```
            {
             "errors": [
              {
               "title": "Forbidden",
               "links": "https://schema.knx.org/2020/api",
               "status": 403,
               "detail": "Client could be authenticated but
            does not have the authorization to access this
            resource."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 265 f 584

|Test ID|5.5.1.10|
|---|---|
|**Endpoint**|2.1 GET /datapoints|
|**Test scenarios**|4.2.3 Negative Tests - Access a resource without permission|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>The provided access token is valid, but does not grant permission to the<br>requested resource.|
|**Expectation**|The server responds with HTTP status code 403. No datapoint data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available. The given access token does have<br>permission for this endpoint, but not for this specific resource.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>403<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Forbidden",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 403,`<br>`      "detail": "Client could be authenticated but`<br>`does not have the authorization to access this`<br>`resource."`<br>`    }`<br>`  ]`<br>`} `|


-----

_5.5.2. GET /datapoints/{datapointId}_

5.5.2.1. Positive result

**Test ID** 5.5.2.1
**Endpoint** 2.2 GET /datapoints/{datapointId}

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** Requests basic information about the KNX IoT 3[rd] Party API Server. This test
checks whether the server returns a well-formed JSON response. The response
is validated with the JSON schema.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints

**Setup** A datapoint ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with single datapoint>

```
©C i h 1998 2022 i i i 1 0 2 S 266 f 584

|Test ID|5.5.2.1|
|---|---|
|**Endpoint**|2.2 GET /datapoints/{datapointId}|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|Requests basic information about the KNX IoT 3rd Party API Server. This test<br>checks whether the server returns a well-formed JSON response. The response<br>is validated with the JSON schema.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints|
|**Setup**|A datapoint ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with single datapoint>`|


-----

5.5.2.2. Positive result, additional parameter “size”

**Test ID** 5.5.2.2
**Endpoint** 2.2 GET /datapoints/{datapointId}

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “size”. This endpoint must ignore the additional
parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 422. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints

**Setup** A datapoint ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}?page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
422

**Response body:**
```
            <optional JSON with error object>

```
©C i h 1998 2022 i i i 1 0 2 S 26 f 584

|Test ID|5.5.2.2|
|---|---|
|**Endpoint**|2.2 GET /datapoints/{datapointId}|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “size”. This endpoint must ignore the additional<br>parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 422. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints|
|**Setup**|A datapoint ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}?page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>422<br>**Response body:**<br>`<optional JSON with error object>`|


-----

5.5.2.3. Positive result, additional parameter “number”

**Test ID** 5.5.2.3
**Endpoint** 2.2 GET /datapoints/{datapointId}

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “number”. This endpoint must ignore the additional
parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 422. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints

**Setup** A datapoint ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}?page[number]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
422

**Response body:**
```
            <optional JSON with error object>

```
©C i h 1998 2022 i i i 1 0 2 S 268 f 584

|Test ID|5.5.2.3|
|---|---|
|**Endpoint**|2.2 GET /datapoints/{datapointId}|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “number”. This endpoint must ignore the additional<br>parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 422. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints|
|**Setup**|A datapoint ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}?page[number]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>422<br>**Response body:**<br>`<optional JSON with error object>`|


-----

5.5.2.4. Positive result, additional parameters “number” and "size"

**Test ID** 5.5.2.4
**Endpoint** 2.2 GET /datapoints/{datapointId}

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameters “number” and “size”. This endpoint must ignore the
additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 422. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints

**Setup** A datapoint ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}?page[number]=1&page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
422

**Response body:**
```
            <optional JSON with error object>

```
©C i h 1998 2022 i i i 1 0 2 S 269 f 584

|Test ID|5.5.2.4|
|---|---|
|**Endpoint**|2.2 GET /datapoints/{datapointId}|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameters “number” and “size”. This endpoint must ignore the<br>additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 422. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints|
|**Setup**|A datapoint ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}?page[number]=1&page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>422<br>**Response body:**<br>`<optional JSON with error object>`|


-----

5.5.2.5. Negative result, non-existing ID

**Test ID** 5.5.2.5
**Endpoint** 2.2 GET /datapoints/{datapointId}

**Test scenarios** 1.2.5 Negative Tests - Get a resource that does not exist

**Description** Request a datapoint with the given datapoint ID. The datapoint ID does not
exist on the KNX IoT 3[rd] API Server.

**Expectation** The result contains an error code, because the ID cannot be found. According
to the specification the HTTP status code 404 is returned.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints

**Setup** A non-existing datapoint ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: “Bearer <valid access token>”

**URL path / parameters:**
/datapoints/{datapointId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
404

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Found",
               "links": "https://schema.knx.org/2020/api",
               "status": 404,
               "detail": "Not found error. An entity with the
            given ID hasn't been found."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 2 0 f 584

|Test ID|5.5.2.5|
|---|---|
|**Endpoint**|2.2 GET /datapoints/{datapointId}|
|**Test scenarios**|1.2.5 Negative Tests - Get a resource that does not exist|
|**Description**|Request a datapoint with the given datapoint ID. The datapoint ID does not<br>exist on the KNX IoT 3rd API Server.|
|**Expectation**|The result contains an error code, because the ID cannot be found. According<br>to the specification the HTTP status code 404 is returned.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints|
|**Setup**|A non-existing datapoint ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: “Bearer <valid access token>”<br>**URL path / parameters:**<br>/datapoints/{datapointId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>404<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Found",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 404,`<br>`      "detail": "Not found error. An entity with the`<br>`given ID hasn't been found."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.5.2.6. Negative result, invalid Accept header, unspecified media-type

**Test ID** 5.5.2.6
**Endpoint** 2.2 GET /datapoints/{datapointId}

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An incorrect media-type is used in the AcceptHeader of the request.

**Expectation** The server responds with HTTP status code 406. No datapoint data is returned.
The response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A datapoint ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: text/html
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 2 1 f 584

|Test ID|5.5.2.6|
|---|---|
|**Endpoint**|2.2 GET /datapoints/{datapointId}|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An incorrect media-type is used in the Accept-<br>Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No datapoint data is returned.<br>The response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A datapoint ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: text/html<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.5.2.7 Negative result, invalid Accept header, invalid media-type parameter

**Test ID** 5.5.2.7
**Endpoint** 2.2 GET /datapoints/{datapointId}

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An invalid media-type parameter is used in the
Accept-Header of the request.

**Expectation** The server responds with HTTP status code 406. No datapoint data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A datapoint ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/json charset=ASCII
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 2 2 f 584

|Test ID|5.5.2.7|
|---|---|
|**Endpoint**|2.2 GET /datapoints/{datapointId}|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An invalid media-type parameter is used in the<br>Accept-Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No datapoint data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A datapoint ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/json charset=ASCII<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.5.2.8. Positive result, missing Accept header

**Test ID** 5.5.2.8
**Endpoint** 2.2 GET /datapoints/{datapointId}

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** This test confirms correct handling when sending a HTTP request to the KNX
IoT 3[rd] Party Server, which misses the Accept header.

**Expectation** The server responds with HTTP status code 200. Datapoint data is returned.
The response contains a JSON body with project related data and validates
successful against the JSON schema.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A datapoint ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with single datapoint>

```
©C i h 1998 2022 i i i 1 0 2 S 2 3 f 584

|Test ID|5.5.2.8|
|---|---|
|**Endpoint**|2.2 GET /datapoints/{datapointId}|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|This test confirms correct handling when sending a HTTP request to the KNX<br>IoT 3rd Party Server, which misses the Accept header.|
|**Expectation**|The server responds with HTTP status code 200. Datapoint data is returned.<br>The response contains a JSON body with project related data and validates<br>successful against the JSON schema.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A datapoint ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:**  <br>/datapoints/{datapointId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with single datapoint>`|


-----

5.5.2.9. Negative result, HTTP methods other than GET

**Test ID** 5.5.2.9
**Endpoint** 2.2 GET /datapoints/{datapointId}

**Test scenarios** 1.2.13 Negative Tests - Unsupported HTTP methods

**Description** This test confirms correct error handling when sending a HTTP request with a
method other than GET.

**Expectation** The server responds with HTTP status code 405. No datapoint data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A datapoint ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
405

**Response body:**
```
            {
             "errors": [
              {
               "title": "Method Not Allowed",
               "links": "https://schema.knx.org/2020/api",
               "status": 405,
               "detail": "Method not allowed error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 2 4 f 584

|Test ID|5.5.2.9|
|---|---|
|**Endpoint**|2.2 GET /datapoints/{datapointId}|
|**Test scenarios**|1.2.13 Negative Tests - Unsupported HTTP methods|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>method other than GET.|
|**Expectation**|The server responds with HTTP status code 405. No datapoint data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A datapoint ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>405<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Method Not Allowed",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 405,`<br>`      "detail": "Method not allowed error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.5.2.10. Negative result, unauthorized access

**Test ID** 5.5.2.10
**Endpoint** 2.2 GET /datapoints/{datapointId}

**Test scenarios** 4.2.3 Negative Tests - Missing or invalid access token

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
To ensure this the endpoint is called with an invalid access token, which needs
to be provided before the test.

**Expectation** The server responds with HTTP status code 401. No datapoint data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A datapoint ID must be provided.
An invalid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <invalid access token>

**URL path / parameters:**
/datapoints/{datapointId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
401

**Response body:**
```
            {
             "errors": [
              {
               "title": "Unauthorized",
               "links": "https://schema.knx.org/2020/api",
               "status": 401,
               "detail": "Unauthorized access error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 2 5 f 584

|Test ID|5.5.2.10|
|---|---|
|**Endpoint**|2.2 GET /datapoints/{datapointId}|
|**Test scenarios**|4.2.3 Negative Tests - Missing or invalid access token|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>To ensure this the endpoint is called with an invalid access token, which needs<br>to be provided before the test.|
|**Expectation**|The server responds with HTTP status code 401. No datapoint data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A datapoint ID must be provided.<br>An invalid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <invalid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>401<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Unauthorized",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 401,`<br>`      "detail": "Unauthorized access error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.5.2.11. Negative result, unauthorized access, forbidden resource

**Test ID** 5.5.2.11
**Endpoint** 2.2 GET /datapoints/{datapointId}

**Test scenarios** 4.2.3 Negative Tests - Access a resource without permission

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
The provided access token is valid, but does not grant permission to the
requested resource.

**Expectation** The server responds with HTTP status code 403. No datapoint data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available. The given access token does have
permission for this endpoint, but not for this specific resource.
A datapoint ID must be provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
403

**Response body:**
```
            {
             "errors": [
              {
               "title": "Forbidden",
               "links": "https://schema.knx.org/2020/api",
               "status": 403,
               "detail": "Client could be authenticated but
            does not have the authorization to access this
            resource."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 2 6 f 584

|Test ID|5.5.2.11|
|---|---|
|**Endpoint**|2.2 GET /datapoints/{datapointId}|
|**Test scenarios**|4.2.3 Negative Tests - Access a resource without permission|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>The provided access token is valid, but does not grant permission to the<br>requested resource.|
|**Expectation**|The server responds with HTTP status code 403. No datapoint data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available. The given access token does have<br>permission for this endpoint, but not for this specific resource.<br>A datapoint ID must be provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>403<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Forbidden",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 403,`<br>`      "detail": "Client could be authenticated but`<br>`does not have the authorization to access this`<br>`resource."`<br>`    }`<br>`  ]`<br>`} `|


-----

©C i h 1998 2022 i i i 1 0 2 S 2 f 584


-----

5.5.2.12. Robustness, large resource ID

**Test ID** 5.5.2.12
**Endpoint** 2.2 GET /datapoints/{datapointId}

**Test scenarios** 1.3.3 Robustness - Invalid resource ID

**Description** This test confirms correct error handling when sending a HTTP request with a
very long location ID as URL parameter.

**Expectation** The server responds with HTTP status code 414. No datapoint data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d08f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe137891f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005
ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005
ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005
ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
405

**Response body:**
```
            {
             "errors": [

```
©C i h 1998 2022 i i i 1 0 2 S 2 8 f 584

|Test ID|5.5.2.12|
|---|---|
|**Endpoint**|2.2 GET /datapoints/{datapointId}|
|**Test scenarios**|1.3.3 Robustness - Invalid resource ID|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>very long location ID as URL parameter.|
|**Expectation**|The server responds with HTTP status code 414. No datapoint data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-<br>8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-<br>1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-<br>000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-<br>47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-<br>000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-<br>47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-<br>000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-<br>47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>405<br>**Response body:**<br>`{ `<br>`  "errors":[ `|


-----

|Col1|{<br>"title": "URI Too Long",<br>"links": "https://schema.knx.org/2020/api",<br>"status": 414,<br>"detail": "The server will not accept the URI<br>with this length."<br>}<br>]<br>}|
|---|---|


©C i h 1998 2022 i i i 1 0 2 S 2 9 f 584


-----

_5.5.3. PUT /datapoints/values_

5.5.3.1. Positive result

**Test ID** 5.5.3.1.
**Endpoint** 2.3 PUT /datapoints/values

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** The test case ensures the correct handling of datapoint value changes. To do
this the following steps will be performed:

1. Obtain a datapoint through the endpoint GET /datapoints. Use the

type information to determine a valid value.
2. Request PUT /datapoints/values with the correct ID and value as

parameters.
3. If applicable*: Wait for a corresponding KNX telegram and check it for

correct value and type information.

               - Step 3 can only be applied if an actual KNX installation is used.

**Expectation** All requests in the sequence are executed successfully. The datapoint value
changes correct to the requested value.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
**Step 1** Accept: application/vnd.api+json

Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints

**Request body:**
n/a

**Expected result** **HTTP headers:**
**Step 1** Content-type: application/vnd.api+json

ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of datapoints>

```
**Parameters** **HTTP headers:**
**Step 2** Accept: application/vnd.api+json

Authorization: Bearer <valid access token>

©C i h 1998 2022 i i i 1 0 2 S 280 f 584

|Test ID|5.5.3.1.|
|---|---|
|**Endpoint**|2.3 PUT /datapoints/values|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|The test case ensures the correct handling of datapoint value changes. To do<br>this the following steps will be performed:<br>1. Obtain a datapoint through the endpoint GET /datapoints. Use the<br>type information to determine a valid value.<br>2. Request PUT /datapoints/values with the correct ID and value as<br>parameters.<br>3. If applicable*: Wait for a corresponding KNX telegram and check it for<br>correct value and type information.<br>* Step 3 can only be applied if an actual KNX installation is used.|
|**Expectation**|All requests in the sequence are executed successfully. The datapoint value<br>changes correct to the requested value.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints|
|**Setup**|A valid API access token is available.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints<br>**Request body:** <br>n/a|
|**Expected result**<br>**Step 1**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of datapoints>`|
|**Parameters**<br>**Step 2**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token>|


-----

|Col1|Content-Type: application/vnd.api+json<br>URL path / parameters:<br>PUT /datapoints/values<br>Request body:<br>{<br>"data": [<br>{<br>"id": "{datapointId}",<br>"type": "datapoint",<br>"attributes": {<br>"value": "off"<br>}<br>}<br>]<br>}|
|---|---|
|**Expected result**<br>**Step 2**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200, 201, 202 or 204<br>**Response body:**<br>n/a|


©C i h 1998 2022 i i i 1 0 2 S 281 f 584


-----

5.5.3.2. Negative result, non-existing ID

**Test ID** 5.5.2.5
**Endpoint** 2.3 PUT /datapoints/values

**Test scenarios** 1.2.5 Negative Tests - Get a resource that does not exist

**Description** Request a value write with the given datapoint ID. The datapoint ID does not
exist on the KNX IoT 3[rd] API Server.

**Expectation** The result contains an error code, because the ID cannot be found. According
to the specification the HTTP status code 404 is returned.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints

**Setup** A non-existing datapoint ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Content-Type: application/vnd.api+json
Authorization: “Bearer <valid access token>”

**URL path / parameters:**
PUT /datapoints/values

**Request body:**
```
            {
             "data": [
              {
               "id": "{datapointId}",
               "type": "datapoint",
               "attributes": {
                "value": "off"
               }
              }
             ]
            }

```
**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
404

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Found",

```
©C i h 1998 2022 i i i 1 0 2 S 282 f 584

|Test ID|5.5.2.5|
|---|---|
|**Endpoint**|2.3 PUT /datapoints/values|
|**Test scenarios**|1.2.5 Negative Tests - Get a resource that does not exist|
|**Description**|Request a value write with the given datapoint ID. The datapoint ID does not<br>exist on the KNX IoT 3rd API Server.|
|**Expectation**|The result contains an error code, because the ID cannot be found. According<br>to the specification the HTTP status code 404 is returned.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints|
|**Setup**|A non-existing datapoint ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Content-Type: application/vnd.api+json<br>Authorization: “Bearer <valid access token>”<br>**URL path / parameters:**<br>PUT /datapoints/values<br>**Request body:** <br>`{` <br>`  "data": [` <br>`    {` <br>`      "id": "{datapointId}",` <br>`      "type": "datapoint",` <br>`      "attributes": {` <br>`        "value": "off"` <br>`      }` <br>`    }` <br>`  ]` <br>`}`|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>404<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Found", `|


-----

|Col1|"links": "https://schema.knx.org/2020/api",<br>"status": 404,<br>"detail": "Not found error. An entity with the<br>given ID hasn't been found."<br>}<br>]<br>}|
|---|---|


©C i h 1998 2022 i i i 1 0 2 S 283 f 584


-----

5.5.3.3. Negative result, invalid Accept header, unspecified media-type

**Test ID** 5.5.3.3
**Endpoint** 2.3 PUT /datapoints/values

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An incorrect media-type is used in the AcceptHeader of the request.

**Expectation** The server responds with HTTP status code 406. No datapoint data is returned.
The response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A datapoint ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: text/html
Content-Type: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
PUT /datapoints/values

**Request body:**
```
            {
             "data": [
              {
               "id": "{datapointId}",
               "type": "datapoint",
               "attributes": {
                "value": "off"
               }
              }
             ]
            }

```
**Expected result** **HTTP headers:**
Content-type: application/json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",

```
©C i h 1998 2022 i i i 1 0 2 S 284 f 584

|Test ID|5.5.3.3|
|---|---|
|**Endpoint**|2.3 PUT /datapoints/values|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An incorrect media-type is used in the Accept-<br>Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No datapoint data is returned.<br>The response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A datapoint ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: text/html<br>Content-Type: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>PUT /datapoints/values<br>**Request body:** <br>`{` <br>`  "data": [` <br>`    {` <br>`      "id": "{datapointId}",` <br>`      "type": "datapoint",` <br>`      "attributes": {` <br>`        "value": "off"` <br>`      }` <br>`    }` <br>`  ]` <br>`}`|
|**Expected result**|**HTTP headers:**<br>Content-type: application/json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable", `|


-----

|Col1|"links": "https://schema.knx.org/2020/api",<br>"status": 406,<br>"detail": "Not acceptable error."<br>}<br>]<br>}|
|---|---|


©C i h 1998 2022 i i i 1 0 2 S 285 f 584


-----

5.5.3.4. Negative result, invalid Accept header, invalid media-type parameter

**Test ID** 5.5.3.4
**Endpoint** 2.3 PUT /datapoints/values

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An invalid media-type parameter is used in the
Accept-Header of the request.

**Expectation** The server responds with HTTP status code 406. No datapoint data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A datapoint ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/json charset=ASCII
Content-Type: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
PUT /datapoints/values

**Request body:**
```
            {
             "data": [
              {
               "id": "{datapointId}",
               "type": "datapoint",
               "attributes": {
                "value": "off"
               }
              }
             ]
            }

```
**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [

```
©C i h 1998 2022 i i i 1 0 2 S 286 f 584

|Test ID|5.5.3.4|
|---|---|
|**Endpoint**|2.3 PUT /datapoints/values|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An invalid media-type parameter is used in the<br>Accept-Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No datapoint data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A datapoint ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/json charset=ASCII<br>Content-Type: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>PUT /datapoints/values<br>**Request body:** <br>`{` <br>`  "data": [` <br>`    {` <br>`      "id": "{datapointId}",` <br>`      "type": "datapoint",` <br>`      "attributes": {` <br>`        "value": "off"` <br>`      }` <br>`    }` <br>`  ]` <br>`}`|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors":[ `|


-----

|Col1|{<br>"title": "Not Acceptable",<br>"links": "https://schema.knx.org/2020/api",<br>"status": 406,<br>"detail": "Not acceptable error."<br>}<br>]<br>}|
|---|---|


©C i h 1998 2022 i i i 1 0 2 S 28 f 584


-----

5.5.3.5. Positive result, missing Accept header

**Test ID** 5.5.3.5
**Endpoint** 2.3 PUT /datapoints/values

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct handling when sending a HTTP request to the KNX
IoT 3rd Party Server, which misses the Accept header.

**Expectation** The server responds with HTTP status code 200, 201, 202 or 204. The value
write is successful.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A datapoint ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Authorization: Bearer <valid access token>
Content-Type: application/vnd.api+json

**URL path / parameters:**
PUT /datapoints/values

**Request body:**
```
            {
             "data": [
              {
               "id": "{datapointId}",
               "type": "datapoint",
               "attributes": {
                "value": "off"
               }
              }
             ]
            }

```
**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200, 201, 202 or 204

**Response body:**
n/a

©C i h 1998 2022 i i i 1 0 2 S 288 f 584

|Test ID|5.5.3.5|
|---|---|
|**Endpoint**|2.3 PUT /datapoints/values|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct handling when sending a HTTP request to the KNX<br>IoT 3rd Party Server, which misses the Accept header.|
|**Expectation**|The server responds with HTTP status code 200, 201, 202 or 204. The value<br>write is successful.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A datapoint ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>Content-Type: application/vnd.api+json<br>**URL path / parameters:**  <br>PUT /datapoints/values<br>**Request body:** <br>`{` <br>`  "data": [` <br>`    {` <br>`      "id": "{datapointId}",` <br>`      "type": "datapoint",` <br>`      "attributes": {` <br>`        "value": "off"` <br>`      }` <br>`    }` <br>`  ]` <br>`}`|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200, 201, 202 or 204<br>**Response body:**<br>n/a|


-----

5.5.3.6. Negative result, unauthorized access

**Test ID** 5.5.3.6
**Endpoint** 2.3 PUT /datapoints/values

**Test scenarios** 4.2.3 Negative Tests - Missing or invalid access token

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
To ensure this the endpoint is called with an invalid access token, which needs
to be provided before the test.

**Expectation** The server responds with HTTP status code 401. No datapoint data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A datapoint ID must be provided.
An invalid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Content-Type: application/vnd.api+json
Authorization: Bearer <invalid access token>

**URL path / parameters:**
PUT /datapoints/values

**Request body:**
```
            {
             "data": [
              {
               "id": "{datapointId}",
               "type": "datapoint",
               "attributes": {
                "value": "off"
               }
              }
             ]
            }

```
**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
401

**Response body:**
```
            {
             "errors": [

```
©C i h 1998 2022 i i i 1 0 2 S 289 f 584

|Test ID|5.5.3.6|
|---|---|
|**Endpoint**|2.3 PUT /datapoints/values|
|**Test scenarios**|4.2.3 Negative Tests - Missing or invalid access token|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>To ensure this the endpoint is called with an invalid access token, which needs<br>to be provided before the test.|
|**Expectation**|The server responds with HTTP status code 401. No datapoint data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A datapoint ID must be provided.<br>An invalid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Content-Type: application/vnd.api+json<br>Authorization: Bearer <invalid access token><br>**URL path / parameters:**<br>PUT /datapoints/values<br>**Request body:** <br>`{` <br>`  "data": [` <br>`    {` <br>`      "id": "{datapointId}",` <br>`      "type": "datapoint",` <br>`      "attributes": {` <br>`        "value": "off"` <br>`      }` <br>`    }` <br>`  ]` <br>`}`|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>401<br>**Response body:**<br>`{ `<br>`  "errors":[ `|


-----

|Col1|{<br>"title": "Unauthorized",<br>"links": "https://schema.knx.org/2020/api",<br>"status": 401,<br>"detail": "Unauthorized access error."<br>}<br>]<br>}|
|---|---|


©C i h 1998 2022 i i i 1 0 2 S 290 f 584


-----

5.5.3.7. Negative result, unauthorized access, forbidden resource

**Test ID** 5.5.3.7
**Endpoint** 2.3 PUT /datapoints/values

**Test scenarios** 4.2.3 Negative Tests - Access a resource without permission

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An invalid media-type parameter is used in the
Content-Type-Header of the request.

**Expectation** The server responds with HTTP status code 415. No datapoint data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available. The given access token does have
permission for this endpoint, but not for this specific resource.
A datapoint ID must be provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Content-Type: application/json
Authorization: Bearer <valid access token>

**URL path / parameters:**
PUT /datapoints/values

**Request body:**
```
            {
             "data": [
              {
               "id": "{datapointId}",
               "type": "datapoint",
               "attributes": {
                "value": "off"
               }
              }
             ]
            }

```
**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
403

**Response body:**

©C i h 1998 2022 i i i 1 0 2 S 291 f 584

|Test ID|5.5.3.7|
|---|---|
|**Endpoint**|2.3 PUT /datapoints/values|
|**Test scenarios**|4.2.3 Negative Tests - Access a resource without permission|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An invalid media-type parameter is used in the<br>Content-Type-Header of the request.|
|**Expectation**|The server responds with HTTP status code 415. No datapoint data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available. The given access token does have<br>permission for this endpoint, but not for this specific resource.<br>A datapoint ID must be provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Content-Type: application/json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>PUT /datapoints/values<br>**Request body:** <br>`{` <br>`  "data": [` <br>`    {` <br>`      "id": "{datapointId}",` <br>`      "type": "datapoint",` <br>`      "attributes": {` <br>`        "value": "off"` <br>`      }` <br>`    }` <br>`  ]` <br>`}`|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>403<br>**Response body: **|


-----

```
{
 "errors": [
  {
   "title": "Forbidden",
   "links": "https://schema.knx.org/2020/api",
   "status": 403,
   "detail": "Client could be authenticated but
does not have the authorization to access this
resource."
  }
 ]
}

```
|Col1|{<br>"errors": [<br>{<br>"title": "Forbidden",<br>"links": "https://schema.knx.org/2020/api",<br>"status": 403,<br>"detail": "Client could be authenticated but<br>does not have the authorization to access this<br>resource."<br>}<br>]<br>}|
|---|---|


©C i h 1998 2022 i i i 1 0 2 S 292 f 584


-----

5.5.3.8. Negative result, invalid headers; invalid content-type

**Test ID** 5.5.3.8
**Endpoint** 2.3 PUT /datapoints/values

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An incorrect media-type is used in the ContentType-Header of the request.

**Expectation** The server responds with HTTP status code 415. No datapoint data is returned.
The response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A datapoint ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Content-Type: application/json
Authorization: Bearer <invalid access token>

**URL path / parameters:**
PUT /datapoints/values

**Request body:**
```
            {
             "data": [
              {
               "id": "{datapointId}",
               "type": "datapoint",
               "attributes": {
                "value": "off"
               }
              }
             ]
            }

```
**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
415

**Response body:**
```
            {
             "errors": [
              {
               "title": "Unsupported Media Type",

```
©C i h 1998 2022 i i i 1 0 2 S 293 f 584

|Test ID|5.5.3.8|
|---|---|
|**Endpoint**|2.3 PUT /datapoints/values|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An incorrect media-type is used in the Content-<br>Type-Header of the request.|
|**Expectation**|The server responds with HTTP status code 415. No datapoint data is returned.<br>The response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A datapoint ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Content-Type: application/json<br>Authorization: Bearer <invalid access token><br>**URL path / parameters:**<br>PUT /datapoints/values<br>**Request body:** <br>`{` <br>`  "data": [` <br>`    {` <br>`      "id": "{datapointId}",` <br>`      "type": "datapoint",` <br>`      "attributes": {` <br>`        "value": "off"` <br>`      }` <br>`    }` <br>`  ]` <br>`}`|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>415<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Unsupported Media Type", `|


-----

|Col1|"links": "https://schema.knx.org/2020/api",<br>"status": 415,<br>"detail": "The media format of the requested<br>data is not supported by the server."<br>}<br>]<br>}|
|---|---|


©C i h 1998 2022 i i i 1 0 2 S 294 f 584


-----

5.5.3.9. Negative result, invalid headers; missing content-type

**Test ID** 5.5.3.9
**Endpoint** 2.3 PUT /datapoints/values

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. The Content-Type-Header of the request is
missing.

**Expectation** The server responds with HTTP status code 415. No datapoint data is returned.
The response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A datapoint ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <invalid access token>

**URL path / parameters:**
PUT /datapoints/values

**Request body:**
```
            {
             "data": [
              {
               "id": "{datapointId}",
               "type": "datapoint",
               "attributes": {
                "value": "off"
               }
              }
             ]
            }

```
**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
415

**Response body:**
```
            {
             "errors": [
              {
               "title": "Unsupported Media Type",
               "links": "https://schema.knx.org/2020/api",

```
©C i h 1998 2022 i i i 1 0 2 S 295 f 584

|Test ID|5.5.3.9|
|---|---|
|**Endpoint**|2.3 PUT /datapoints/values|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. The Content-Type-Header of the request is<br>missing.|
|**Expectation**|The server responds with HTTP status code 415. No datapoint data is returned.<br>The response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A datapoint ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <invalid access token><br>**URL path / parameters:**<br>PUT /datapoints/values<br>**Request body:** <br>`{` <br>`  "data": [` <br>`    {` <br>`      "id": "{datapointId}",` <br>`      "type": "datapoint",` <br>`      "attributes": {` <br>`        "value": "off"` <br>`      }` <br>`    }` <br>`  ]` <br>`}`|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>415<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Unsupported Media Type",`<br>`      "links": "https://schema.knx.org/2020/api", `|


-----

|Col1|"status": 415,<br>"detail": "The media format of the requested<br>data is not supported by the server."<br>}<br>]<br>}|
|---|---|


©C i h 1998 2022 i i i 1 0 2 S 296 f 584


-----

5.5.3.10. Negative result; invalid headers; Content-type with additional parameter

**Test ID** 5.5.3.10
**Endpoint** 2.3 PUT /datapoints/values

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. The Content-Type-Header of the request
“application/vnd.api+json” has an additional parameter, which is disallowed.

**Expectation** The server responds with HTTP status code 415. No datapoint data is returned.
The response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A datapoint ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Content-Type: application/vnd.api+json;charset=UTF-8
Authorization: Bearer <invalid access token>

**URL path / parameters:**
PUT /datapoints/values

**Request body:**
```
            {
             "data": [
              {
               "id": "{datapointId}",
               "type": "datapoint",
               "attributes": {
                "value": "off"
               }
              }
             ]
            }

```
**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
415

**Response body:**
```
            {
             "errors": [
              {
               "title": "Unsupported Media Type",

```
©C i h 1998 2022 i i i 1 0 2 S 29 f 584

|Test ID|5.5.3.10|
|---|---|
|**Endpoint**|2.3 PUT /datapoints/values|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. The Content-Type-Header of the request<br>“application/vnd.api+json” has an additional parameter, which is disallowed.|
|**Expectation**|The server responds with HTTP status code 415. No datapoint data is returned.<br>The response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A datapoint ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Content-Type: application/vnd.api+json;charset=UTF-8<br>Authorization: Bearer <invalid access token><br>**URL path / parameters:**<br>PUT /datapoints/values<br>**Request body:** <br>`{` <br>`  "data": [` <br>`    {` <br>`      "id": "{datapointId}",` <br>`      "type": "datapoint",` <br>`      "attributes": {` <br>`        "value": "off"` <br>`      }` <br>`    }` <br>`  ]` <br>`}`|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>415<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Unsupported Media Type", `|


-----

|Col1|"links": "https://schema.knx.org/2020/api",<br>"status": 415,<br>"detail": "The media format of the requested<br>data is not supported by the server."<br>}<br>]<br>}|
|---|---|


©C i h 1998 2022 i i i 1 0 2 S 298 f 584


-----

_5.5.4. GET /functions/{functionId}/datapoints_

5.5.4.1. Positive result

**Test ID** 5.5.4.1
**Endpoint** 2.4 GET /functions/{functionId}/datapoints

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** Requests basic information about the KNX IoT 3[rd] Party API Server. This test
checks whether the server returns a well-formed JSON response. The response
is validated with the JSON schema.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints

**Setup** A valid API access token is available.
A function ID is provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/functions/{functionId}/datapoints

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of datapoints>

```
©C i h 1998 2022 i i i 1 0 2 S 299 f 584

|Test ID|5.5.4.1|
|---|---|
|**Endpoint**|2.4 GET /functions/{functionId}/datapoints|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|Requests basic information about the KNX IoT 3rd Party API Server. This test<br>checks whether the server returns a well-formed JSON response. The response<br>is validated with the JSON schema.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints|
|**Setup**|A valid API access token is available.<br>A function ID is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/functions/{functionId}/datapoints<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of datapoints>`|


-----

5.5.4.2. Positive result, additional parameter “size”

**Test ID** 5.5.4.2
**Endpoint** 2.4 GET /functions/{functionId}/datapoints

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “size”. This endpoint must correctly implement the
additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors. The number of items must match the
URL parameter and the “meta” member must also reflect this.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints

**Setup** A valid API access token is available.
A function ID is provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/functions/{functionId}/datapoints?page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of datapoints>

```
©C i h 1998 2022 i i i 1 0 2 S 300 f 584

|Test ID|5.5.4.2|
|---|---|
|**Endpoint**|2.4 GET /functions/{functionId}/datapoints|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “size”. This endpoint must correctly implement the<br>additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors. The number of items must match the<br>URL parameter and the “meta” member must also reflect this.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints|
|**Setup**|A valid API access token is available.<br>A function ID is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/functions/{functionId}/datapoints?page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of datapoints>`|


-----

5.5.4.3. Positive result, additional parameter “number”

**Test ID** 5.5.4.3
**Endpoint** 2.4 GET /functions/{functionId}/datapoints

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “number”. This endpoint must correctly implement the
additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors. The number of items must match the
URL parameter and the “meta” member must also reflect this.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints

**Setup** A valid API access token is available.
A function ID is provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/functions/{functionId}/datapoints?page[number]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of datapoints>

```
©C i h 1998 2022 i i i 1 0 2 S 301 f 584

|Test ID|5.5.4.3|
|---|---|
|**Endpoint**|2.4 GET /functions/{functionId}/datapoints|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “number”. This endpoint must correctly implement the<br>additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors. The number of items must match the<br>URL parameter and the “meta” member must also reflect this.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints|
|**Setup**|A valid API access token is available.<br>A function ID is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/functions/{functionId}/datapoints?page[number]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of datapoints>`|


-----

5.5.4.4. Positive result, additional parameters “number” and "size"

**Test ID** 5.5.4.4
**Endpoint** 2.4 GET /functions/{functionId}/datapoints

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameters “number” and “size”. This endpoint must correctly
implement the additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors. The number of items must match the
URL parameter and the “meta” member must also reflect this.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints

**Setup** A valid API access token is available.
A function ID is provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/functions/{functionId}/datapoints?page[number]=1&page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of datapoints>

```
©C i h 1998 2022 i i i 1 0 2 S 302 f 584

|Test ID|5.5.4.4|
|---|---|
|**Endpoint**|2.4 GET /functions/{functionId}/datapoints|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameters “number” and “size”. This endpoint must correctly<br>implement the additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors. The number of items must match the<br>URL parameter and the “meta” member must also reflect this.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints|
|**Setup**|A valid API access token is available.<br>A function ID is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/functions/{functionId}/datapoints?page[number]=1&page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of datapoints>`|


-----

5.5.4.5. Negative result, invalid Accept header, unspecified media-type

**Test ID** 5.5.4.5
**Endpoint** 2.4 GET /functions/{functionId}/datapoints

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An incorrect media-type is used in the AcceptHeader of the request.

**Expectation** The server responds with HTTP status code 406. No datapoint data is returned.
The response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.
A function ID is provided.

**Parameters** **HTTP headers:**
Accept: text/html
Authorization: Bearer <valid access token>

**URL path / parameters:**
/functions/{functionId}/datapoints

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 303 f 584

|Test ID|5.5.4.5|
|---|---|
|**Endpoint**|2.4 GET /functions/{functionId}/datapoints|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An incorrect media-type is used in the Accept-<br>Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No datapoint data is returned.<br>The response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.<br>A function ID is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: text/html<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/functions/{functionId}/datapoints<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.5.4.6 Negative result, invalid Accept header, invalid media-type parameter

**Test ID** 5.5.4.6
**Endpoint** 2.4 GET /functions/{functionId}/datapoints

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An invalid media-type parameter is used in the
Accept-Header of the request.

**Expectation** The server responds with HTTP status code 406. No datapoint data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.
A function ID is provided.

**Parameters** **HTTP headers:**
Accept: application/json charset=ASCII
Authorization: Bearer <valid access token>

**URL path / parameters:**
/functions/{functionId}/datapoints

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 304 f 584

|Test ID|5.5.4.6|
|---|---|
|**Endpoint**|2.4 GET /functions/{functionId}/datapoints|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An invalid media-type parameter is used in the<br>Accept-Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No datapoint data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.<br>A function ID is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/json charset=ASCII<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/functions/{functionId}/datapoints<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.5.4.7. Positive result, missing Accept header

**Test ID** 5.5.4.7
**Endpoint** 2.4 GET /functions/{functionId}/datapoints

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** This test confirms correct handling when sending a HTTP request to the KNX
IoT 3rd Party Server, which misses the Accept header.

**Expectation** The server responds with HTTP status code 200. Datapoint data is returned.
The response contains a JSON body with project related data and validates
successful against the JSON schema.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.
A function ID is provided

**Parameters** **HTTP headers:**
Authorization: Bearer <valid access token>

**URL path / parameters:**
/functions/{functionId}/datapoints

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of datapoints>

```
©C i h 1998 2022 i i i 1 0 2 S 305 f 584

|Test ID|5.5.4.7|
|---|---|
|**Endpoint**|2.4 GET /functions/{functionId}/datapoints|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|This test confirms correct handling when sending a HTTP request to the KNX<br>IoT 3rd Party Server, which misses the Accept header.|
|**Expectation**|The server responds with HTTP status code 200. Datapoint data is returned.<br>The response contains a JSON body with project related data and validates<br>successful against the JSON schema.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.<br>A function ID is provided|
|**Parameters**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:**  <br>/functions/{functionId}/datapoints<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of datapoints>`|


-----

5.5.4.8. Negative result, HTTP methods other than GET

**Test ID** 5.5.4.8
**Endpoint** 2.4 GET /functions/{functionId}/datapoints

**Test scenarios** 1.2.13 Negative Tests - Unsupported HTTP methods

**Description** This test confirms correct error handling when sending a HTTP request with a
method other than GET.

**Expectation** The server responds with HTTP status code 405. No datapoint data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.
A function ID is provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/functions/{functionId}/datapoints

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
405

**Response body:**
```
            {
             "errors": [
              {
               "title": "Method Not Allowed",
               "links": "https://schema.knx.org/2020/api",
               "status": 405,
               "detail": "Method not allowed error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 306 f 584

|Test ID|5.5.4.8|
|---|---|
|**Endpoint**|2.4 GET /functions/{functionId}/datapoints|
|**Test scenarios**|1.2.13 Negative Tests - Unsupported HTTP methods|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>method other than GET.|
|**Expectation**|The server responds with HTTP status code 405. No datapoint data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.<br>A function ID is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/functions/{functionId}/datapoints<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>405<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Method Not Allowed",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 405,`<br>`      "detail": "Method not allowed error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.5.4.9. Negative result, unauthorized access

**Test ID** 5.5.4.9
**Endpoint** 2.4 GET /functions/{functionId}/datapoints

**Test scenarios** 4.2.3 Negative Tests - Missing or invalid access token

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
To ensure this the endpoint is called with an invalid access token, which needs
to be provided before the test.

**Expectation** The server responds with HTTP status code 401. No datapoint data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** An invalid API access token is available.
A function ID is provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <invalid access token>

**URL path / parameters:**
/functions/{functionId}/datapoints

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
401

**Response body:**
```
            {
             "errors": [
              {
               "title": "Unauthorized",
               "links": "https://schema.knx.org/2020/api",
               "status": 401,
               "detail": "Unauthorized access error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 30 f 584

|Test ID|5.5.4.9|
|---|---|
|**Endpoint**|2.4 GET /functions/{functionId}/datapoints|
|**Test scenarios**|4.2.3 Negative Tests - Missing or invalid access token|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>To ensure this the endpoint is called with an invalid access token, which needs<br>to be provided before the test.|
|**Expectation**|The server responds with HTTP status code 401. No datapoint data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|An invalid API access token is available.<br>A function ID is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <invalid access token><br>**URL path / parameters:**<br>/functions/{functionId}/datapoints<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>401<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Unauthorized",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 401,`<br>`      "detail": "Unauthorized access error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.5.4.10. Negative result, unauthorized access, forbidden resource

**Test ID** 5.5.4.10
**Endpoint** 2.4 GET /functions/{functionId}/datapoints

**Test scenarios** 4.2.3 Negative Tests - Access a resource without permission

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
The provided access token is valid, but does not grant permission to the
requested resource.

**Expectation** The server responds with HTTP status code 403. No datapoint data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available. The given access token does have
permission for this endpoint, but not for this specific resource.
A function ID is provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/functions/{functionId}/datapoints

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
403

**Response body:**
```
            {
             "errors": [
              {
               "title": "Forbidden",
               "links": "https://schema.knx.org/2020/api",
               "status": 403,
               "detail": "Client could be authenticated but
            does not have the authorization to access this
            resource."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 308 f 584

|Test ID|5.5.4.10|
|---|---|
|**Endpoint**|2.4 GET /functions/{functionId}/datapoints|
|**Test scenarios**|4.2.3 Negative Tests - Access a resource without permission|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>The provided access token is valid, but does not grant permission to the<br>requested resource.|
|**Expectation**|The server responds with HTTP status code 403. No datapoint data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available. The given access token does have<br>permission for this endpoint, but not for this specific resource.<br>A function ID is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/functions/{functionId}/datapoints<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>403<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Forbidden",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 403,`<br>`      "detail": "Client could be authenticated but`<br>`does not have the authorization to access this`<br>`resource."`<br>`    }`<br>`  ]`<br>`} `|


-----

©C i h 1998 2022 i i i 1 0 2 S 309 f 584


-----

_5.5.5. GET /devices/{deviceId}/datapoints_

5.5.5.1. Positive result

**Test ID** 5.5.5.1
**Endpoint** 2.5 GET /devices/{deviceId}/datapoints

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** Requests basic information about the KNX IoT 3[rd] Party API Server. This test
checks whether the server returns a well-formed JSON response. The response
is validated with the JSON schema.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.5 Devices

**Setup** A valid API access token is available.
A device ID is provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/devices/{deviceId}/datapoints

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of datapoints>

```
©C i h 1998 2022 i i i 1 0 2 S 310 f 584

|Test ID|5.5.5.1|
|---|---|
|**Endpoint**|2.5 GET /devices/{deviceId}/datapoints|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|Requests basic information about the KNX IoT 3rd Party API Server. This test<br>checks whether the server returns a well-formed JSON response. The response<br>is validated with the JSON schema.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.5 Devices|
|**Setup**|A valid API access token is available.<br>A device ID is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/devices/{deviceId}/datapoints<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of datapoints>`|


-----

5.5.5.2. Positive result, additional parameter “size”

**Test ID** 5.5.6.2
**Endpoint** 2.5 GET /devices/{deviceId}/datapoints

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “size”. This endpoint must correctly implement the
additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors. The number of items must match the
URL parameter and the “meta” member must also reflect this.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A valid API access token is available.
A device ID is provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/devices/{deviceId}/datapoints?page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of datapoints>

```
©C i h 1998 2022 i i i 1 0 2 S 311 f 584

|Test ID|5.5.6.2|
|---|---|
|**Endpoint**|2.5 GET /devices/{deviceId}/datapoints|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “size”. This endpoint must correctly implement the<br>additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors. The number of items must match the<br>URL parameter and the “meta” member must also reflect this.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A valid API access token is available.<br>A device ID is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/devices/{deviceId}/datapoints?page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of datapoints>`|


-----

5.5.5.3. Positive result, additional parameter “number”

**Test ID** 5.5.5.3
**Endpoint** 2.5 GET /devices/{deviceId}/datapoints

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “number”. This endpoint must correctly implement the
additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors. The number of items must match the
URL parameter and the “meta” member must also reflect this.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A valid API access token is available.
A device ID is provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/devices/{deviceId}/datapoints?page[number]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of datapoints>

```
©C i h 1998 2022 i i i 1 0 2 S 312 f 584

|Test ID|5.5.5.3|
|---|---|
|**Endpoint**|2.5 GET /devices/{deviceId}/datapoints|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “number”. This endpoint must correctly implement the<br>additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors. The number of items must match the<br>URL parameter and the “meta” member must also reflect this.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A valid API access token is available.<br>A device ID is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/devices/{deviceId}/datapoints?page[number]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of datapoints>`|


-----

5.5.5.4. Positive result, additional parameters “number” and "size"

**Test ID** 5.5.5.4
**Endpoint** 2.5 GET /devices/{deviceId}/datapoints

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameters “number” and “size”. This endpoint must correctly
implement the additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors. The number of items must match the
URL parameter and the “meta” member must also reflect this.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A valid API access token is available.
A device ID is provided

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/devices/{deviceId}/datapoints?page[number]=1&page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of datapoints>

```
©C i h 1998 2022 i i i 1 0 2 S 313 f 584

|Test ID|5.5.5.4|
|---|---|
|**Endpoint**|2.5 GET /devices/{deviceId}/datapoints|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameters “number” and “size”. This endpoint must correctly<br>implement the additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors. The number of items must match the<br>URL parameter and the “meta” member must also reflect this.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A valid API access token is available.<br>A device ID is provided|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/devices/{deviceId}/datapoints?page[number]=1&page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of datapoints>`|


-----

5.5.5.5. Negative result, invalid Accept header, unspecified media-type

**Test ID** 5.5.5.5
**Endpoint** 2.5 GET /devices/{deviceId}/datapoints

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An incorrect media-type is used in the AcceptHeader of the request.

**Expectation** The server responds with HTTP status code 406. No datapoint data is returned.
The response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.
A device ID is provided.

**Parameters** **HTTP headers:**
Accept: text/html
Authorization: Bearer <valid access token>

**URL path / parameters:**
/devices/{deviceId}/datapoints

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 314 f 584

|Test ID|5.5.5.5|
|---|---|
|**Endpoint**|2.5 GET /devices/{deviceId}/datapoints|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An incorrect media-type is used in the Accept-<br>Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No datapoint data is returned.<br>The response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.<br>A device ID is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: text/html<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/devices/{deviceId}/datapoints<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.5.5.6 Negative result, invalid Accept header, invalid media-type parameter

**Test ID** 5.5.5.6
**Endpoint** 2.5 GET /devices/{deviceId}/datapoints

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An invalid media-type parameter is used in the
Accept-Header of the request.

**Expectation** The server responds with HTTP status code 406. No datapoint data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.
A device ID is provided.

**Parameters** **HTTP headers:**
Accept: application/json charset=ASCII
Authorization: Bearer <valid access token>

**URL path / parameters:**
/devices/{deviceId}/datapoints

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 315 f 584

|Test ID|5.5.5.6|
|---|---|
|**Endpoint**|2.5 GET /devices/{deviceId}/datapoints|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An invalid media-type parameter is used in the<br>Accept-Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No datapoint data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.<br>A device ID is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/json charset=ASCII<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/devices/{deviceId}/datapoints<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.5.5.7. Positive result, missing Accept header

**Test ID** 5.5.5.7
**Endpoint** 2.5 GET /devices/{deviceId}/datapoints

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** This test confirms correct handling when sending a HTTP request to the KNX
IoT 3rd Party Server, which misses the Accept header.

**Expectation** The server responds with HTTP status code 200. Datapoint data is returned.
The response contains a JSON body with project related data and validates
successful against the JSON schema.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.
A device ID is provided

**Parameters** **HTTP headers:**
Authorization: Bearer <valid access token>

**URL path / parameters:**
/devices/{deviceId}/datapoints

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of datapoints>

```
©C i h 1998 2022 i i i 1 0 2 S 316 f 584

|Test ID|5.5.5.7|
|---|---|
|**Endpoint**|2.5 GET /devices/{deviceId}/datapoints|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|This test confirms correct handling when sending a HTTP request to the KNX<br>IoT 3rd Party Server, which misses the Accept header.|
|**Expectation**|The server responds with HTTP status code 200. Datapoint data is returned.<br>The response contains a JSON body with project related data and validates<br>successful against the JSON schema.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.<br>A device ID is provided|
|**Parameters**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:**  <br>/devices/{deviceId}/datapoints<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of datapoints>`|


-----

5.5.5.8. Negative result, HTTP methods other than GET

**Test ID** 5.5.5.8
**Endpoint** 2.5 GET /devices/{deviceId}/datapoints

**Test scenarios** 1.2.13 Negative Tests - Unsupported HTTP methods

**Description** This test confirms correct error handling when sending a HTTP request with a
method other than GET.

**Expectation** The server responds with HTTP status code 405. No datapoint data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.
A device ID is provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/devices/{deviceId}/datapoints

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
405

**Response body:**
```
            {
             "errors": [
              {
               "title": "Method Not Allowed",
               "links": "https://schema.knx.org/2020/api",
               "status": 405,
               "detail": "Method not allowed error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 31 f 584

|Test ID|5.5.5.8|
|---|---|
|**Endpoint**|2.5 GET /devices/{deviceId}/datapoints|
|**Test scenarios**|1.2.13 Negative Tests - Unsupported HTTP methods|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>method other than GET.|
|**Expectation**|The server responds with HTTP status code 405. No datapoint data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.<br>A device ID is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/devices/{deviceId}/datapoints<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>405<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Method Not Allowed",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 405,`<br>`      "detail": "Method not allowed error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.5.5.9. Negative result, unauthorized access

**Test ID** 5.5.5.9
**Endpoint** 2.5 GET /devices/{deviceId}/datapoints

**Test scenarios** 4.2.3 Negative Tests - Missing or invalid access token

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
To ensure this the endpoint is called with an invalid access token, which needs
to be provided before the test.

**Expectation** The server responds with HTTP status code 401. No datapoint data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** An invalid API access token is available.
A device ID is provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <invalid access token>

**URL path / parameters:**
/devices/{deviceId}/datapoints

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
401

**Response body:**
```
            {
             "errors": [
              {
               "title": "Unauthorized",
               "links": "https://schema.knx.org/2020/api",
               "status": 401,
               "detail": "Unauthorized access error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 318 f 584

|Test ID|5.5.5.9|
|---|---|
|**Endpoint**|2.5 GET /devices/{deviceId}/datapoints|
|**Test scenarios**|4.2.3 Negative Tests - Missing or invalid access token|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>To ensure this the endpoint is called with an invalid access token, which needs<br>to be provided before the test.|
|**Expectation**|The server responds with HTTP status code 401. No datapoint data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|An invalid API access token is available.<br>A device ID is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <invalid access token><br>**URL path / parameters:**<br>/devices/{deviceId}/datapoints<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>401<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Unauthorized",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 401,`<br>`      "detail": "Unauthorized access error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.5.5.10. Negative result, unauthorized access, forbidden resource

**Test ID** 5.5.5.10
**Endpoint** 2.5 GET /devices/{deviceId}/datapoints

**Test scenarios** 4.2.3 Negative Tests - Access a resource without permission

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
The provided access token is valid, but does not grant permission to the
requested resource.

**Expectation** The server responds with HTTP status code 403. No datapoint data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available. The given access token does have
permission for this endpoint, but not for this specific resource.
A device ID is provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/devices/{deviceId}/datapoints

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
403

**Response body:**
```
            {
             "errors": [
              {
               "title": "Forbidden",
               "links": "https://schema.knx.org/2020/api",
               "status": 403,
               "detail": "Client could be authenticated but
            does not have the authorization to access this
            resource."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 319 f 584

|Test ID|5.5.5.10|
|---|---|
|**Endpoint**|2.5 GET /devices/{deviceId}/datapoints|
|**Test scenarios**|4.2.3 Negative Tests - Access a resource without permission|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>The provided access token is valid, but does not grant permission to the<br>requested resource.|
|**Expectation**|The server responds with HTTP status code 403. No datapoint data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available. The given access token does have<br>permission for this endpoint, but not for this specific resource.<br>A device ID is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/devices/{deviceId}/datapoints<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>403<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Forbidden",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 403,`<br>`      "detail": "Client could be authenticated but`<br>`does not have the authorization to access this`<br>`resource."`<br>`    }`<br>`  ]`<br>`} `|


-----

©C i h 1998 2022 i i i 1 0 2 S 320 f 584


-----

_5.5.6. GET /subscriptions/{subscriptionId}/datapoints_

5.5.6.1. Positive result

**Test ID** 5.5.6.1
**Endpoint** 2.6 GET /subscriptions/{subscriptionId}/datapoints

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** Requests basic information about the KNX IoT 3[rd] Party API Server. This test
checks whether the server returns a well-formed JSON response. The response
is validated with the JSON schema.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.5 Devices

**Setup** A valid API access token is available.
A subscription ID is provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/subscriptions/{subscriptionId}/datapoints

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of datapoints>

```
©C i h 1998 2022 i i i 1 0 2 S 321 f 584

|Test ID|5.5.6.1|
|---|---|
|**Endpoint**|2.6 GET /subscriptions/{subscriptionId}/datapoints|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|Requests basic information about the KNX IoT 3rd Party API Server. This test<br>checks whether the server returns a well-formed JSON response. The response<br>is validated with the JSON schema.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.5 Devices|
|**Setup**|A valid API access token is available.<br>A subscription ID is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/subscriptions/{subscriptionId}/datapoints<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of datapoints>`|


-----

5.5.6.2. Positive result, additional parameter “size”

**Test ID** 5.5.6.2
**Endpoint** 2.6 GET /subscriptions/{subscriptionId}/datapoints

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “size”. This endpoint must correctly implement the
additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors. The number of items must match the
URL parameter and the “meta” member must also reflect this.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A valid API access token is available.
A subscription ID is provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/subscriptions/{subscriptionId}/datapoints?page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of datapoints>

```
©C i h 1998 2022 i i i 1 0 2 S 322 f 584

|Test ID|5.5.6.2|
|---|---|
|**Endpoint**|2.6 GET /subscriptions/{subscriptionId}/datapoints|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “size”. This endpoint must correctly implement the<br>additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors. The number of items must match the<br>URL parameter and the “meta” member must also reflect this.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A valid API access token is available.<br>A subscription ID is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/subscriptions/{subscriptionId}/datapoints?page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of datapoints>`|


-----

5.5.6.3. Positive result, additional parameter “number”

**Test ID** 5.5.6.3
**Endpoint** 2.6 GET /subscriptions/{subscriptionId}/datapoints

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “number”. This endpoint must correctly implement the
additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors. The number of items must match the
URL parameter and the “meta” member must also reflect this.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A valid API access token is available.
A device ID is provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/devices/{deviceId}/datapoints?page[number]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of datapoints>

```
©C i h 1998 2022 i i i 1 0 2 S 323 f 584

|Test ID|5.5.6.3|
|---|---|
|**Endpoint**|2.6 GET /subscriptions/{subscriptionId}/datapoints|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “number”. This endpoint must correctly implement the<br>additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors. The number of items must match the<br>URL parameter and the “meta” member must also reflect this.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A valid API access token is available.<br>A device ID is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/devices/{deviceId}/datapoints?page[number]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of datapoints>`|


-----

5.5.6.4. Positive result, additional parameters “number” and "size"

**Test ID** 5.5.6.4
**Endpoint** 2.6 GET /subscriptions/{subscriptionId}/datapoints

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameters “number” and “size”. This endpoint must correctly
implement the additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors. The number of items must match the
URL parameter and the “meta” member must also reflect this.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A valid API access token is available.
A subscription ID is provided

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/subscriptions/{subscriptionId}/datapoints?page[number]=1&page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of datapoints>

```
©C i h 1998 2022 i i i 1 0 2 S 324 f 584

|Test ID|5.5.6.4|
|---|---|
|**Endpoint**|2.6 GET /subscriptions/{subscriptionId}/datapoints|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameters “number” and “size”. This endpoint must correctly<br>implement the additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors. The number of items must match the<br>URL parameter and the “meta” member must also reflect this.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A valid API access token is available.<br>A subscription ID is provided|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/subscriptions/{subscriptionId}/datapoints?page[number]=1&page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of datapoints>`|


-----

5.5.6.5. Negative result, invalid Accept header, unspecified media-type

**Test ID** 5.5.6.5
**Endpoint** 2.6 GET /subscriptions/{subscriptionId}/datapoints

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An incorrect media-type is used in the AcceptHeader of the request.

**Expectation** The server responds with HTTP status code 406. No datapoint data is returned.
The response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.
A subscription ID is provided.

**Parameters** **HTTP headers:**
Accept: text/html
Authorization: Bearer <valid access token>

**URL path / parameters:**
/subscriptions/{subscriptionId}/datapoints

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 325 f 584

|Test ID|5.5.6.5|
|---|---|
|**Endpoint**|2.6 GET /subscriptions/{subscriptionId}/datapoints|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An incorrect media-type is used in the Accept-<br>Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No datapoint data is returned.<br>The response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.<br>A subscription ID is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: text/html<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/subscriptions/{subscriptionId}/datapoints<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.5.6.6 Negative result, invalid Accept header, invalid media-type parameter

**Test ID** 5.5.6.6
**Endpoint** 2.6 GET /subscriptions/{subscriptionId}/datapoints

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An invalid media-type parameter is used in the
Accept-Header of the request.

**Expectation** The server responds with HTTP status code 406. No datapoint data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.
A subscription ID is provided.

**Parameters** **HTTP headers:**
Accept: application/json charset=ASCII
Authorization: Bearer <valid access token>

**URL path / parameters:**
/subscriptions/{subscriptionId}/datapoints

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 326 f 584

|Test ID|5.5.6.6|
|---|---|
|**Endpoint**|2.6 GET /subscriptions/{subscriptionId}/datapoints|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An invalid media-type parameter is used in the<br>Accept-Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No datapoint data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.<br>A subscription ID is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/json charset=ASCII<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/subscriptions/{subscriptionId}/datapoints<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.5.6.7. Positive result, missing Accept header

**Test ID** 5.5.6.7
**Endpoint** 2.6 GET /subscriptions/{subscriptionId}/datapoints

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** This test confirms correct handling when sending a HTTP request to the KNX
IoT 3rd Party Server, which misses the Accept header.

**Expectation** The server responds with HTTP status code 200. Datapoint data is returned.
The response contains a JSON body with project related data and validates
successful against the JSON schema.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.
A subscription ID is provided

**Parameters** **HTTP headers:**
Authorization: Bearer <valid access token>

**URL path / parameters:**
/subscriptions/{subscriptionId}/datapoints

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of datapoints>

```
©C i h 1998 2022 i i i 1 0 2 S 32 f 584

|Test ID|5.5.6.7|
|---|---|
|**Endpoint**|2.6 GET /subscriptions/{subscriptionId}/datapoints|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|This test confirms correct handling when sending a HTTP request to the KNX<br>IoT 3rd Party Server, which misses the Accept header.|
|**Expectation**|The server responds with HTTP status code 200. Datapoint data is returned.<br>The response contains a JSON body with project related data and validates<br>successful against the JSON schema.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.<br>A subscription ID is provided|
|**Parameters**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:**  <br>/subscriptions/{subscriptionId}/datapoints<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of datapoints>`|


-----

5.5.6.8. Negative result, HTTP methods other than GET

**Test ID** 5.5.6.8
**Endpoint** 2.6 GET /subscriptions/{subscriptionId}/datapoints

**Test scenarios** 1.2.13 Negative Tests - Unsupported HTTP methods

**Description** This test confirms correct error handling when sending a HTTP request with a
method other than GET.

**Expectation** The server responds with HTTP status code 405. No datapoint data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.
A subscription ID is provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/subscriptions/{subscriptionId}/datapoints

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
405

**Response body:**
```
            {
             "errors": [
              {
               "title": "Method Not Allowed",
               "links": "https://schema.knx.org/2020/api",
               "status": 405,
               "detail": "Method not allowed error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 328 f 584

|Test ID|5.5.6.8|
|---|---|
|**Endpoint**|2.6 GET /subscriptions/{subscriptionId}/datapoints|
|**Test scenarios**|1.2.13 Negative Tests - Unsupported HTTP methods|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>method other than GET.|
|**Expectation**|The server responds with HTTP status code 405. No datapoint data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.<br>A subscription ID is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/subscriptions/{subscriptionId}/datapoints<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>405<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Method Not Allowed",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 405,`<br>`      "detail": "Method not allowed error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.5.6.9. Negative result, unauthorized access

**Test ID** 5.5.6.9
**Endpoint** 2.6 GET /subscriptions/{subscriptionId}/datapoints

**Test scenarios** 4.2.3 Negative Tests - Missing or invalid access token

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
To ensure this the endpoint is called with an invalid access token, which needs
to be provided before the test.

**Expectation** The server responds with HTTP status code 401. No datapoint data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** An invalid API access token is available.
A subscription ID is provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <invalid access token>

**URL path / parameters:**
/subscriptions/{subscriptionId}/datapoints

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
401

**Response body:**
```
            {
             "errors": [
              {
               "title": "Unauthorized",
               "links": "https://schema.knx.org/2020/api",
               "status": 401,
               "detail": "Unauthorized access error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 329 f 584

|Test ID|5.5.6.9|
|---|---|
|**Endpoint**|2.6 GET /subscriptions/{subscriptionId}/datapoints|
|**Test scenarios**|4.2.3 Negative Tests - Missing or invalid access token|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>To ensure this the endpoint is called with an invalid access token, which needs<br>to be provided before the test.|
|**Expectation**|The server responds with HTTP status code 401. No datapoint data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|An invalid API access token is available.<br>A subscription ID is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <invalid access token><br>**URL path / parameters:**<br>/subscriptions/{subscriptionId}/datapoints<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>401<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Unauthorized",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 401,`<br>`      "detail": "Unauthorized access error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.5.6.10. Negative result, unauthorized access, forbidden resource

**Test ID** 5.5.6.10
**Endpoint** 2.6 GET /subscriptions/{subscriptionId}/datapoints

**Test scenarios** 4.2.3 Negative Tests - Access a resource without permission

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
The provided access token is valid, but does not grant permission to the
requested resource.

**Expectation** The server responds with HTTP status code 403. No datapoint data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available. The given access token does have
permission for this endpoint, but not for this specific resource.
A subscription ID is provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/subscriptions/{subscriptionId}/datapoints

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
403

**Response body:**
```
            {
             "errors": [
              {
               "title": "Forbidden",
               "links": "https://schema.knx.org/2020/api",
               "status": 403,
               "detail": "Client could be authenticated but
            does not have the authorization to access this
            resource."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 330 f 584

|Test ID|5.5.6.10|
|---|---|
|**Endpoint**|2.6 GET /subscriptions/{subscriptionId}/datapoints|
|**Test scenarios**|4.2.3 Negative Tests - Access a resource without permission|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>The provided access token is valid, but does not grant permission to the<br>requested resource.|
|**Expectation**|The server responds with HTTP status code 403. No datapoint data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available. The given access token does have<br>permission for this endpoint, but not for this specific resource.<br>A subscription ID is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/subscriptions/{subscriptionId}/datapoints<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>403<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Forbidden",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 403,`<br>`      "detail": "Client could be authenticated but`<br>`does not have the authorization to access this`<br>`resource."`<br>`    }`<br>`  ]`<br>`} `|


-----

©C i h 1998 2022 i i i 1 0 2 S 331 f 584


-----

_5.5.7. GET /timeseries/{timeseriesId}/datapoint_

5.5.7.1. Positive result

**Test ID** 5.5.7.1
**Endpoint** 2.7 GET /timeseries/{timeseriesId}/datapoint

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** Requests basic information about the KNX IoT 3[rd] Party API Server. This test
checks whether the server returns a well-formed JSON response. The response
is validated with the JSON schema.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints

**Setup** A timeseries ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/timeseries/{timeseriesId}/datapoint

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with single datapoint>

```
©C i h 1998 2022 i i i 1 0 2 S 332 f 584

|Test ID|5.5.7.1|
|---|---|
|**Endpoint**|2.7 GET /timeseries/{timeseriesId}/datapoint|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|Requests basic information about the KNX IoT 3rd Party API Server. This test<br>checks whether the server returns a well-formed JSON response. The response<br>is validated with the JSON schema.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints|
|**Setup**|A timeseries ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>/timeseries/{timeseriesId}/datapoint<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>200<br>**Response body:** <br>`<JSON with single datapoint>`|


-----

5.5.7.2. Positive result, additional parameter “size”

**Test ID** 5.5.7.2
**Endpoint** 2.7 GET /timeseries/{timeseriesId}/datapoint

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “size”. This endpoint must ignore the additional
parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints

**Setup** A timeseries ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/timeseries/{timeseriesId}/datapoint?page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
422

**Response body:**
```
            <optional JSON with error object>

```
©C i h 1998 2022 i i i 1 0 2 S 333 f 584

|Test ID|5.5.7.2|
|---|---|
|**Endpoint**|2.7 GET /timeseries/{timeseriesId}/datapoint|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “size”. This endpoint must ignore the additional<br>parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints|
|**Setup**|A timeseries ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>/timeseries/{timeseriesId}/datapoint?page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>422<br>**Response body:** <br>`<optional JSON with error object>`|


-----

5.5.7.3. Positive result, additional parameter “number”

**Test ID** 5.5.7.3
**Endpoint** 2.7 GET /timeseries/{timeseriesId}/datapoint

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “number”. This endpoint must ignore the additional
parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints

**Setup** A timeseries ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
2.7 GET /timeseries/{timeseriesId}/datapoint?page[number]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
422

**Response body:**
```
            <optional JSON with error object>

```
©C i h 1998 2022 i i i 1 0 2 S 334 f 584

|Test ID|5.5.7.3|
|---|---|
|**Endpoint**|2.7 GET /timeseries/{timeseriesId}/datapoint|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “number”. This endpoint must ignore the additional<br>parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints|
|**Setup**|A timeseries ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>2.7 GET /timeseries/{timeseriesId}/datapoint?page[number]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>422<br>**Response body:** <br>`<optional JSON with error object>`|


-----

5.5.7.4. Positive result, additional parameters “number” and "size"

**Test ID** 5.5.7.4
**Endpoint** 2.7 GET /timeseries/{timeseriesId}/datapoint

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameters “number” and “size”. This endpoint must ignore the
additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints

**Setup** A timeseries ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/timeseries/{timeseriesId}/datapoint?page[number]=1&page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <optional JSON with error object>

```
©C i h 1998 2022 i i i 1 0 2 S 335 f 584

|Test ID|5.5.7.4|
|---|---|
|**Endpoint**|2.7 GET /timeseries/{timeseriesId}/datapoint|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameters “number” and “size”. This endpoint must ignore the<br>additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints|
|**Setup**|A timeseries ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>/timeseries/{timeseriesId}/datapoint?page[number]=1&page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>200<br>**Response body:** <br>`<optional JSON with error object>`|


-----

5.5.7.5. Negative result, non-existing ID

**Test ID** 5.5.7.5
**Endpoint** 2.7 GET /timeseries/{timeseriesId}/datapoint

**Test scenarios** 1.2.5 Negative Tests - Get a resource that does not exist

**Description** Request a datapoint with the given timeseries ID. The timeseries ID does not
exist on the KNX IoT 3[rd] API Server.

**Expectation** The result contains an error code, because the ID cannot be found. According
to the specification the HTTP status code 404 is returned.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints

**Setup** A non-existing timeseries ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: “Bearer <valid access token>”

**URL path / parameters:**
/timeseries/{timeseriesId}/datapoint

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Found",
               "links": "https://schema.knx.org/2020/api",
               "status": 404,
               "detail": "Not found error. An entity with the
            given ID hasn't been found."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 336 f 584

|Test ID|5.5.7.5|
|---|---|
|**Endpoint**|2.7 GET /timeseries/{timeseriesId}/datapoint|
|**Test scenarios**|1.2.5 Negative Tests - Get a resource that does not exist|
|**Description**|Request a datapoint with the given timeseries ID. The timeseries ID does not<br>exist on the KNX IoT 3rd API Server.|
|**Expectation**|The result contains an error code, because the ID cannot be found. According<br>to the specification the HTTP status code 404 is returned.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints|
|**Setup**|A non-existing timeseries ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: “Bearer <valid access token>”<br>**URL path / parameters:** <br>/timeseries/{timeseriesId}/datapoint<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>200<br>**Response body:** <br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Found",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 404,`<br>`      "detail": "Not found error. An entity with the`<br>`given ID hasn't been found."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.5.7.6. Negative result, invalid Accept header, unspecified media-type

**Test ID** 5.5.7.6
**Endpoint** 2.7 GET /timeseries/{timeseriesId}/datapoint

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An incorrect media-type is used in the AcceptHeader of the request.

**Expectation** The server responds with HTTP status code 406. No datapoint data is returned.
The response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A timeseries ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: text/html
Authorization: Bearer <valid access token>

**URL path / parameters:**
/timeseries/{timeseriesId}/datapoint

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 33 f 584

|Test ID|5.5.7.6|
|---|---|
|**Endpoint**|2.7 GET /timeseries/{timeseriesId}/datapoint|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An incorrect media-type is used in the Accept-<br>Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No datapoint data is returned.<br>The response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A timeseries ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: text/html<br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>/timeseries/{timeseriesId}/datapoint<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:** <br>Content-type: application/json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>406<br>**Response body:** <br>`{` <br>`  "errors": [` <br>`    {` <br>`      "title":"Not Acceptable",` <br>`      "links":"https://schema.knx.org/2020/api",` <br>`      "status":406,` <br>`      "detail":"Not acceptable error."` <br>`    }` <br>`  ]` <br>`} `|


-----

5.5.7.7 Negative result, invalid Accept header, invalid media-type parameter

**Test ID** 5.5.7.7
**Endpoint** 2.7 GET /timeseries/{timeseriesId}/datapoint

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An invalid media-type parameter is used in the
Accept-Header of the request.

**Expectation** The server responds with HTTP status code 406. No datapoint data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A timeseries ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/json charset=ASCII
Authorization: Bearer <valid access token>

**URL path / parameters:**
/timeseries/{timeseriesId}/datapoint

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }

```
©C i h 1998 2022 i i i 1 0 2 S 338 f 584

|Test ID|5.5.7.7|
|---|---|
|**Endpoint**|2.7 GET /timeseries/{timeseriesId}/datapoint|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An invalid media-type parameter is used in the<br>Accept-Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No datapoint data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A timeseries ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/json charset=ASCII<br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>/timeseries/{timeseriesId}/datapoint<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>406<br>**Response body:** <br>`{` <br>`  "errors": [` <br>`    {` <br>`      "title":"Not Acceptable",` <br>`      "links":"https://schema.knx.org/2020/api",` <br>`      "status":406,` <br>`      "detail":"Not acceptable error."` <br>`    }`|


-----

|Col1|]<br>}|
|---|---|


©C i h 1998 2022 i i i 1 0 2 S 339 f 584


-----

5.5.7.8. Positive result, missing Accept header

**Test ID** 5.5.7.8
**Endpoint** 2.7 GET /timeseries/{timeseriesId}/datapoint

**Test scenarios** 1.1.1 Positive Tests – Only required parameters

**Description** This test confirms correct handling when sending a HTTP request to the KNX
IoT 3rd Party Server, which misses the Accept header.

**Expectation** The server responds with HTTP status code 200. Datapoint data is returned.
The response contains a JSON body with project related data and validates
successful against the JSON schema.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A timeseries ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Authorization: Bearer <valid access token>

**URL path / parameters:**
/timeseries/{timeseriesId}/datapoint

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with single datapoint>

```
©C i h 1998 2022 i i i 1 0 2 S 340 f 584

|Test ID|5.5.7.8|
|---|---|
|**Endpoint**|2.7 GET /timeseries/{timeseriesId}/datapoint|
|**Test scenarios**|1.1.1 Positive Tests – Only required parameters|
|**Description**|This test confirms correct handling when sending a HTTP request to the KNX<br>IoT 3rd Party Server, which misses the Accept header.|
|**Expectation**|The server responds with HTTP status code 200. Datapoint data is returned.<br>The response contains a JSON body with project related data and validates<br>successful against the JSON schema.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A timeseries ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>/timeseries/{timeseriesId}/datapoint<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>200<br>**Response body:** <br>`<JSON with single datapoint>`|


-----

5.5.7.9. Negative result, HTTP methods other than GET

**Test ID** 5.5.7.9
**Endpoint** 2.7 GET /timeseries/{timeseriesId}/datapoint

**Test scenarios** 1.2.13 Negative Tests - Unsupported HTTP methods

**Description** This test confirms correct error handling when sending a HTTP request with a
method other than GET.

**Expectation** The server responds with HTTP status code 405. No datapoint data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A timeseries ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/timeseries/{timeseriesId}/datapoint

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
405

**Response body:**
```
            {
