             "errors": [
              {
               "title": "Method Not Allowed",
               "links": "https://schema.knx.org/2020/api",
               "status": 405,
               "detail": "Method not allowed error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 341 f 584

|Test ID|5.5.7.9|
|---|---|
|**Endpoint**|2.7 GET /timeseries/{timeseriesId}/datapoint|
|**Test scenarios**|1.2.13 Negative Tests - Unsupported HTTP methods|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>method other than GET.|
|**Expectation**|The server responds with HTTP status code 405. No datapoint data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A timeseries ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>/timeseries/{timeseriesId}/datapoint<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>405<br>**Response body:** <br>`{` <br>`  "errors": [` <br>`    {` <br>`      "title":"Method Not Allowed",` <br>`      "links":"https://schema.knx.org/2020/api",` <br>`      "status":405,` <br>`      "detail":"Method not allowed error."` <br>`    }` <br>`  ]` <br>`} `|


-----

©C i h 1998 2022 i i i 1 0 2 S 342 f 584


-----

5.5.7.10. Negative result, unauthorized access

**Test ID** 5.5.7.10
**Endpoint** 2.7 GET /timeseries/{timeseriesId}/datapoint

**Test scenarios** 4.2.3 Negative Tests - Missing or invalid access token

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
To ensure this the endpoint is called with an invalid access token, which needs
to be provided before the test.

**Expectation** The server responds with HTTP status code 401. No datapoint data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A timeseries ID must be provided.
An invalid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <invalid access token>

**URL path / parameters:**
/timeseries/{timeseriesId}/datapoint

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
401

**Response body:**
```
            {
             "errors": [
              {
               "title": "Unauthorized",
               "links": "https://schema.knx.org/2020/api",
               "status": 401,
               "detail": "Unauthorized access error."
              }

```
©C i h 1998 2022 i i i 1 0 2 S 343 f 584

|Test ID|5.5.7.10|
|---|---|
|**Endpoint**|2.7 GET /timeseries/{timeseriesId}/datapoint|
|**Test scenarios**|4.2.3 Negative Tests - Missing or invalid access token|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>To ensure this the endpoint is called with an invalid access token, which needs<br>to be provided before the test.|
|**Expectation**|The server responds with HTTP status code 401. No datapoint data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A timeseries ID must be provided.<br>An invalid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <invalid access token><br>**URL path / parameters:** <br>/timeseries/{timeseriesId}/datapoint<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>401<br>**Response body:** <br>`{` <br>`  "errors": [` <br>`    {` <br>`      "title":"Unauthorized",` <br>`      "links":"https://schema.knx.org/2020/api",` <br>`      "status":401,` <br>`      "detail":"Unauthorized access error."` <br>`    }`|


-----

|Col1|]<br>}|
|---|---|


©C i h 1998 2022 i i i 1 0 2 S 344 f 584


-----

5.5.7.11. Negative result, unauthorized access, forbidden resource

**Test ID** 5.5.7.11
**Endpoint** 2.7 GET /timeseries/{timeseriesId}/datapoint

**Test scenarios** 4.2.3 Negative Tests - Access a resource without permission

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
The provided access token is valid, but does not grant permission to the
requested resource.

**Expectation** The server responds with HTTP status code 403. No datapoint data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available. The given access token does have
permission for this endpoint, but not for this specific resource.
A timeseries ID must be provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/timeseries/{timeseriesId}/datapoint

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
403

**Response body:**
```
            {
             "errors": [
              {
               "title": "Forbidden",
               "links": "https://schema.knx.org/2020/api",
               "status": 403,
               "detail": "Client could be authenticated but
            does not have the authorization to access this

```
©C i h 1998 2022 i i i 1 0 2 S 345 f 584

|Test ID|5.5.7.11|
|---|---|
|**Endpoint**|2.7 GET /timeseries/{timeseriesId}/datapoint|
|**Test scenarios**|4.2.3 Negative Tests - Access a resource without permission|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>The provided access token is valid, but does not grant permission to the<br>requested resource.|
|**Expectation**|The server responds with HTTP status code 403. No datapoint data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available. The given access token does have<br>permission for this endpoint, but not for this specific resource.<br>A timeseries ID must be provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>/timeseries/{timeseriesId}/datapoint<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>403<br>**Response body:** <br>`{` <br>`  "errors": [` <br>`    {` <br>`      "title":"Forbidden",` <br>`      "links":"https://schema.knx.org/2020/api",` <br>`      "status":403,` <br>`      "detail":"Client could be authenticated but`<br>`does not have the authorization to access this`|


-----

|Col1|resource."<br>}<br>]<br>}|
|---|---|


©C i h 1998 2022 i i i 1 0 2 S 346 f 584


-----

5.5.7.12. Robustness, large resource ID

**Test ID** 5.5.7.12
**Endpoint** 2.7 GET /timeseries/{timeseriesId}/datapoint

**Test scenarios** 1.3.3 Robustness - Invalid resource ID

**Description** This test confirms correct error handling when sending a HTTP request with a
very long location ID as URL parameter.

**Expectation** The server responds with HTTP status code 414. No datapoint data is returned.
The response contains a JSON body with the member “errors”. The “error”
member shall contain at least one item and all items must have the child
member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/timeseries/{timeseriesId}/ebe13789-1f1e-47d0-8f8a-000000000005
ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005
ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005
ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005
ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e47d0-8f8a-000000000005/datapoint

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
405

©C i h 1998 2022 i i i 1 0 2 S 34 f 584

|Test ID|5.5.7.12|
|---|---|
|**Endpoint**|2.7 GET /timeseries/{timeseriesId}/datapoint|
|**Test scenarios**|1.3.3 Robustness - Invalid resource ID|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>very long location ID as URL parameter.|
|**Expectation**|The server responds with HTTP status code 414. No datapoint data is returned.<br>The response contains a JSON body with the member “errors”. The “error”<br>member shall contain at least one item and all items must have the child<br>member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>/timeseries/{timeseriesId}/ebe13789-1f1e-47d0-8f8a-000000000005<br>ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-<br>000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-<br>47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-<br>000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-<br>47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-<br>000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-<br>47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-<br>000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-<br>47d0-8f8a-000000000005/datapoint<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>405|


-----

**Response body:**
```
{
 "errors": [
  {
   "title": "URI Too Long",
   "links": "https://schema.knx.org/2020/api",
   "status": 414,
   "detail": "The server will not accept the URI
with this length."
  }
 ]
}

```
|Col1|Response body:<br>{<br>"errors": [<br>{<br>"title": "URI Too Long",<br>"links": "https://schema.knx.org/2020/api",<br>"status": 414,<br>"detail": "The server will not accept the URI<br>with this length."<br>}<br>]<br>}|
|---|---|


©C i h 1998 2022 i i i 1 0 2 S 348 f 584


-----

###### 5.6. Subscriptions

_5.6.1. GET /datapoints/{datapointId}/subscriptions_

5.6.1.1. Positive result

**Test ID** 5.6.1.1
**Endpoint** 7.1 GET /datapoints/{datapointId}/subscriptions

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** Requests basic information about the KNX IoT 3[rd] Party API Server. This test
checks whether the server returns a well-formed JSON response. The response
is validated with the JSON schema.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.5 Devices

**Setup** A valid API access token is available.
A datapoint ID is provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/subscriptions

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of subscriptions>

```
©C i h 1998 2022 i i i 1 0 2 S 349 f 584

|Test ID|5.6.1.1|
|---|---|
|**Endpoint**|7.1 GET /datapoints/{datapointId}/subscriptions|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|Requests basic information about the KNX IoT 3rd Party API Server. This test<br>checks whether the server returns a well-formed JSON response. The response<br>is validated with the JSON schema.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.5 Devices|
|**Setup**|A valid API access token is available.<br>A datapoint ID is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}/subscriptions<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of subscriptions>`|


-----

5.6.1.2. Positive result, additional parameter “size”

**Test ID** 5.6.1.2
**Endpoint** 7.1 GET /datapoints/{datapointId}/subscriptions

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “size”. This endpoint must correctly implement the
additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors. The number of items must match the
URL parameter and the “meta” member must also reflect this.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A valid API access token is available.
A datapoint ID is provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/subscriptions?page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of subscriptions>

```
©C i h 1998 2022 i i i 1 0 2 S 350 f 584

|Test ID|5.6.1.2|
|---|---|
|**Endpoint**|7.1 GET /datapoints/{datapointId}/subscriptions|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “size”. This endpoint must correctly implement the<br>additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors. The number of items must match the<br>URL parameter and the “meta” member must also reflect this.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A valid API access token is available.<br>A datapoint ID is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}/subscriptions?page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of subscriptions>`|


-----

5.6.1.3. Positive result, additional parameter “number”

**Test ID** 5.6.1.3
**Endpoint** 7.1 GET /datapoints/{datapointId}/subscriptions

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “number”. This endpoint must correctly implement the
additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors. The number of items must match the
URL parameter and the “meta” member must also reflect this.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A valid API access token is available.
A datapoint ID is provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/subscriptions?page[number]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of subscriptions>

```
©C i h 1998 2022 i i i 1 0 2 S 351 f 584

|Test ID|5.6.1.3|
|---|---|
|**Endpoint**|7.1 GET /datapoints/{datapointId}/subscriptions|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “number”. This endpoint must correctly implement the<br>additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors. The number of items must match the<br>URL parameter and the “meta” member must also reflect this.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A valid API access token is available.<br>A datapoint ID is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}/subscriptions?page[number]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of subscriptions>`|


-----

5.6.1.4. Positive result, additional parameters “number” and "size"

**Test ID** 5.6.1.4
**Endpoint** 7.1 GET /datapoints/{datapointId}/subscriptions

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameters “number” and “size”. This endpoint must correctly
implement the additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors. The number of items must match the
URL parameter and the “meta” member must also reflect this.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A valid API access token is available.
A datapoint ID is provided

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/subscriptions?page[number]=1&page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of subscriptions>

```
©C i h 1998 2022 i i i 1 0 2 S 352 f 584

|Test ID|5.6.1.4|
|---|---|
|**Endpoint**|7.1 GET /datapoints/{datapointId}/subscriptions|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameters “number” and “size”. This endpoint must correctly<br>implement the additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors. The number of items must match the<br>URL parameter and the “meta” member must also reflect this.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A valid API access token is available.<br>A datapoint ID is provided|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}/subscriptions?page[number]=1&page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of subscriptions>`|


-----

5.6.1.5. Negative result, invalid Accept header, unspecified media-type

**Test ID** 5.6.1.5
**Endpoint** 7.1 GET /datapoints/{datapointId}/subscriptions

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An incorrect media-type is used in the AcceptHeader of the request.

**Expectation** The server responds with HTTP status code 406. No subscription data is
returned. The response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.
A datapoint ID is provided.

**Parameters** **HTTP headers:**
Accept: text/html
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/subscriptions

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 353 f 584

|Test ID|5.6.1.5|
|---|---|
|**Endpoint**|7.1 GET /datapoints/{datapointId}/subscriptions|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An incorrect media-type is used in the Accept-<br>Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No subscription data is<br>returned. The response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.<br>A datapoint ID is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: text/html<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}/subscriptions<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.6.1.6 Negative result, invalid Accept header, invalid media-type parameter

**Test ID** 5.6.1.6
**Endpoint** 7.1 GET /datapoints/{datapointId}/subscriptions

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An invalid media-type parameter is used in the
Accept-Header of the request.

**Expectation** The server responds with HTTP status code 406. No subscription data is
returned. The response contains a JSON body with the member “errors”. The
“error” member shall contain at least one item and all items must have the
child member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.
A datapoint ID is provided.

**Parameters** **HTTP headers:**
Accept: application/json charset=ASCII
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/subscriptions

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 354 f 584

|Test ID|5.6.1.6|
|---|---|
|**Endpoint**|7.1 GET /datapoints/{datapointId}/subscriptions|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An invalid media-type parameter is used in the<br>Accept-Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No subscription data is<br>returned. The response contains a JSON body with the member “errors”. The<br>“error” member shall contain at least one item and all items must have the<br>child member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.<br>A datapoint ID is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/json charset=ASCII<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}/subscriptions<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.6.1.7. Positive result, missing Accept header

**Test ID** 5.6.1.7
**Endpoint** 7.1 GET /datapoints/{datapointId}/subscriptions

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** This test confirms correct handling when sending a HTTP request to the KNX
IoT 3[rd] Party Server, which misses the Accept header.

**Expectation** The server responds with HTTP status code 200. Subscription data is returned.
The response contains a JSON body with project related data and validates
successful against the JSON schema.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.
A datapoint ID is provided

**Parameters** **HTTP headers:**
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/subscriptions

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of subscriptions>

```
©C i h 1998 2022 i i i 1 0 2 S 355 f 584

|Test ID|5.6.1.7|
|---|---|
|**Endpoint**|7.1 GET /datapoints/{datapointId}/subscriptions|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|This test confirms correct handling when sending a HTTP request to the KNX<br>IoT 3rd Party Server, which misses the Accept header.|
|**Expectation**|The server responds with HTTP status code 200. Subscription data is returned.<br>The response contains a JSON body with project related data and validates<br>successful against the JSON schema.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.<br>A datapoint ID is provided|
|**Parameters**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:**  <br>/datapoints/{datapointId}/subscriptions<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of subscriptions>`|


-----

5.6.1.8. Negative result, HTTP methods other than GET

**Test ID** 5.6.1.8
**Endpoint** 7.1 GET /datapoints/{datapointId}/subscriptions

**Test scenarios** 1.2.13 Negative Tests - Unsupported HTTP methods

**Description** This test confirms correct error handling when sending a HTTP request with a
method other than GET.

**Expectation** The server responds with HTTP status code 405. No subscription data is
returned. The response contains a JSON body with the member “errors”. The
“error” member shall contain at least one item and all items must have the
child member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.
A datapoint ID is provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/subscriptions

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
405

**Response body:**
```
            {
             "errors": [
              {
               "title": "Method Not Allowed",
               "links": "https://schema.knx.org/2020/api",
               "status": 405,
               "detail": "Method not allowed error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 356 f 584

|Test ID|5.6.1.8|
|---|---|
|**Endpoint**|7.1 GET /datapoints/{datapointId}/subscriptions|
|**Test scenarios**|1.2.13 Negative Tests - Unsupported HTTP methods|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>method other than GET.|
|**Expectation**|The server responds with HTTP status code 405. No subscription data is<br>returned. The response contains a JSON body with the member “errors”. The<br>“error” member shall contain at least one item and all items must have the<br>child member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.<br>A datapoint ID is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}/subscriptions<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>405<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Method Not Allowed",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 405,`<br>`      "detail": "Method not allowed error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.6.1.9. Negative result, unauthorized access

**Test ID** 5.6.1.9
**Endpoint** 7.1 GET /datapoints/{datapointId}/subscriptions

**Test scenarios** 4.2.3 Negative Tests - Missing or invalid access token

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
To ensure this the endpoint is called with an invalid access token, which needs
to be provided before the test.

**Expectation** The server responds with HTTP status code 401. No subscription data is
returned. The response contains a JSON body with the member “errors”. The
“error” member shall contain at least one item and all items must have the
child member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** An invalid API access token is available.
A datapoint ID is provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <invalid access token>

**URL path / parameters:**
/datapoints/{datapointId}/subscriptions

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
401

**Response body:**
```
            {
             "errors": [
              {
               "title": "Unauthorized",
               "links": "https://schema.knx.org/2020/api",
               "status": 401,
               "detail": "Unauthorized access error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 35 f 584

|Test ID|5.6.1.9|
|---|---|
|**Endpoint**|7.1 GET /datapoints/{datapointId}/subscriptions|
|**Test scenarios**|4.2.3 Negative Tests - Missing or invalid access token|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>To ensure this the endpoint is called with an invalid access token, which needs<br>to be provided before the test.|
|**Expectation**|The server responds with HTTP status code 401. No subscription data is<br>returned. The response contains a JSON body with the member “errors”. The<br>“error” member shall contain at least one item and all items must have the<br>child member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|An invalid API access token is available.<br>A datapoint ID is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <invalid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}/subscriptions<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>401<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Unauthorized",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 401,`<br>`      "detail": "Unauthorized access error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.6.1.10. Negative result, unauthorized access, forbidden resource

**Test ID** 5.6.1.10
**Endpoint** 7.1 GET /datapoints/{datapointId}/subscriptions

**Test scenarios** 4.2.3 Negative Tests - Access a resource without permission

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
The provided access token is valid, but does not grant permission to the
requested resource.

**Expectation** The server responds with HTTP status code 403. No subscription data is
returned. The response contains a JSON body with the member “errors”. The
“error” member shall contain at least one item and all items must have the
child member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available. The given access token does have
permission for this endpoint, but not for this specific resource.
A datapoint ID is provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/subscriptions

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
403

**Response body:**
```
            {
             "errors": [
              {
               "title": "Forbidden",
               "links": "https://schema.knx.org/2020/api",
               "status": 403,
               "detail": "Client could be authenticated but
            does not have the authorization to access this
            resource."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 358 f 584

|Test ID|5.6.1.10|
|---|---|
|**Endpoint**|7.1 GET /datapoints/{datapointId}/subscriptions|
|**Test scenarios**|4.2.3 Negative Tests - Access a resource without permission|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>The provided access token is valid, but does not grant permission to the<br>requested resource.|
|**Expectation**|The server responds with HTTP status code 403. No subscription data is<br>returned. The response contains a JSON body with the member “errors”. The<br>“error” member shall contain at least one item and all items must have the<br>child member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available. The given access token does have<br>permission for this endpoint, but not for this specific resource.<br>A datapoint ID is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}/subscriptions<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>403<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Forbidden",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 403,`<br>`      "detail": "Client could be authenticated but`<br>`does not have the authorization to access this`<br>`resource."`<br>`    }`<br>`  ]`<br>`} `|


-----

©C i h 1998 2022 i i i 1 0 2 S 359 f 584


-----

_5.6.2. GET /subscriptions/{subscriptionId}_

5.6.2.1. Positive result

**Test ID** 5.6.2.1
**Endpoint** 7.2 GET /subscriptions/{subscriptionId}

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** Requests basic information about the KNX IoT 3[rd] Party API Server. This test
checks whether the server returns a well-formed JSON response. The response
is validated with the JSON schema.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.5 Devices

**Setup** A valid API access token is available.
A subscription ID is provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/subscriptions/{subscriptionId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with single subscription>

```
©C i h 1998 2022 i i i 1 0 2 S 360 f 584

|Test ID|5.6.2.1|
|---|---|
|**Endpoint**|7.2 GET /subscriptions/{subscriptionId}|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|Requests basic information about the KNX IoT 3rd Party API Server. This test<br>checks whether the server returns a well-formed JSON response. The response<br>is validated with the JSON schema.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.5 Devices|
|**Setup**|A valid API access token is available.<br>A subscription ID is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/subscriptions/{subscriptionId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with single subscription>`|


-----

5.6.2.2. Positive result, additional parameter “size”

**Test ID** 5.6.2.2
**Endpoint** 7.2 GET /subscriptions/{subscriptionId}

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “size”. This endpoint must ignore the additional
parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A valid API access token is available.
A subscription ID is provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/subscriptions/{subscriptionId}?page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
422

**Response body:**
```
            <optional JSON with error object>

```
©C i h 1998 2022 i i i 1 0 2 S 361 f 584

|Test ID|5.6.2.2|
|---|---|
|**Endpoint**|7.2 GET /subscriptions/{subscriptionId}|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “size”. This endpoint must ignore the additional<br>parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A valid API access token is available.<br>A subscription ID is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/subscriptions/{subscriptionId}?page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>422<br>**Response body:**<br>`<optional JSON with error object>`|


-----

5.6.2.3. Positive result, additional parameter “number”

**Test ID** 5.6.2.3
**Endpoint** 7.2 GET /subscriptions/{subscriptionId}

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “number”. This endpoint must ignore the additional
parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A valid API access token is available.
A subscription ID is provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/subscriptions/{subscriptionId}?page[number]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
422

**Response body:**
```
            <optional JSON with error object>

```
©C i h 1998 2022 i i i 1 0 2 S 362 f 584

|Test ID|5.6.2.3|
|---|---|
|**Endpoint**|7.2 GET /subscriptions/{subscriptionId}|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “number”. This endpoint must ignore the additional<br>parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A valid API access token is available.<br>A subscription ID is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/subscriptions/{subscriptionId}?page[number]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>422<br>**Response body:**<br>`<optional JSON with error object>`|


-----

5.6.2.4. Positive result, additional parameters “number” and "size"

**Test ID** 5.6.2.4
**Endpoint** 7.2 GET /subscriptions/{subscriptionId}

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameters “number” and “size”. This endpoint must ignore the
additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A valid API access token is available.
A subscription ID is provided

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/subscriptions/{subscriptionId}?page[number]=1&page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
422

**Response body:**
```
            <optional JSON with error object>

```
©C i h 1998 2022 i i i 1 0 2 S 363 f 584

|Test ID|5.6.2.4|
|---|---|
|**Endpoint**|7.2 GET /subscriptions/{subscriptionId}|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameters “number” and “size”. This endpoint must ignore the<br>additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A valid API access token is available.<br>A subscription ID is provided|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/subscriptions/{subscriptionId}?page[number]=1&page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>422<br>**Response body:**<br>`<optional JSON with error object>`|


-----

5.6.2.5. Negative result, invalid Accept header, unspecified media-type

**Test ID** 5.6.2.5
**Endpoint** 7.2 GET /subscriptions/{subscriptionId}

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An incorrect media-type is used in the AcceptHeader of the request.

**Expectation** The server responds with HTTP status code 406. No subscription data is
returned. The response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.
A subscription ID is provided.

**Parameters** **HTTP headers:**
Accept: text/html
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/subscriptions

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 364 f 584

|Test ID|5.6.2.5|
|---|---|
|**Endpoint**|7.2 GET /subscriptions/{subscriptionId}|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An incorrect media-type is used in the Accept-<br>Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No subscription data is<br>returned. The response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.<br>A subscription ID is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: text/html<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}/subscriptions<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.6.2.6 Negative result, invalid Accept header, invalid media-type parameter

**Test ID** 5.6.2.6
**Endpoint** 7.2 GET /subscriptions/{subscriptionId}

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An invalid media-type parameter is used in the
Accept-Header of the request.

**Expectation** The server responds with HTTP status code 406. No subscription data is
returned. The response contains a JSON body with the member “errors”. The
“error” member shall contain at least one item and all items must have the
child member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.
A subscription ID is provided.

**Parameters** **HTTP headers:**
Accept: application/json charset=ASCII
Authorization: Bearer <valid access token>

**URL path / parameters:**
/subscriptions/{subscriptionId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 365 f 584

|Test ID|5.6.2.6|
|---|---|
|**Endpoint**|7.2 GET /subscriptions/{subscriptionId}|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An invalid media-type parameter is used in the<br>Accept-Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No subscription data is<br>returned. The response contains a JSON body with the member “errors”. The<br>“error” member shall contain at least one item and all items must have the<br>child member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.<br>A subscription ID is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/json charset=ASCII<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/subscriptions/{subscriptionId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.6.2.7. Positive result, missing Accept header

**Test ID** 5.6.2.7
**Endpoint** 7.2 GET /subscriptions/{subscriptionId}

**Test scenarios** 1.1.1 Positive Tests – Only required parameters

**Description** This test confirms correct handling when sending a HTTP request to the KNX
IoT 3rd Party Server, which misses the Accept header.

**Expectation** The server responds with HTTP status code 200. Subscription data is returned.
The response contains a JSON body with project related data and validates
successful against the JSON schema.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.
A subscription ID is provided

**Parameters** **HTTP headers:**
Authorization: Bearer <valid access token>

**URL path / parameters:**
/subscriptions/{subscriptionId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with single subscription>

```
©C i h 1998 2022 i i i 1 0 2 S 366 f 584

|Test ID|5.6.2.7|
|---|---|
|**Endpoint**|7.2 GET /subscriptions/{subscriptionId}|
|**Test scenarios**|1.1.1 Positive Tests – Only required parameters|
|**Description**|This test confirms correct handling when sending a HTTP request to the KNX<br>IoT 3rd Party Server, which misses the Accept header.|
|**Expectation**|The server responds with HTTP status code 200. Subscription data is returned.<br>The response contains a JSON body with project related data and validates<br>successful against the JSON schema.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.<br>A subscription ID is provided|
|**Parameters**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:**  <br>/subscriptions/{subscriptionId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with single subscription>`|


-----

5.6.2.8. Negative result, HTTP methods other than GET

**Test ID** 5.6.2.8
**Endpoint** 7.2 GET /subscriptions/{subscriptionId}

**Test scenarios** 1.2.13 Negative Tests - Unsupported HTTP methods

**Description** This test confirms correct error handling when sending a HTTP request with a
method other than GET.

**Expectation** The server responds with HTTP status code 405. No subscription data is
returned. The response contains a JSON body with the member “errors”. The
“error” member shall contain at least one item and all items must have the
child member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.
A subscription ID is provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/subscriptions/{subscriptionId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
405

**Response body:**
```
            {
             "errors": [
              {
               "title": "Method Not Allowed",
               "links": "https://schema.knx.org/2020/api",
               "status": 405,
               "detail": "Method not allowed error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 36 f 584

|Test ID|5.6.2.8|
|---|---|
|**Endpoint**|7.2 GET /subscriptions/{subscriptionId}|
|**Test scenarios**|1.2.13 Negative Tests - Unsupported HTTP methods|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>method other than GET.|
|**Expectation**|The server responds with HTTP status code 405. No subscription data is<br>returned. The response contains a JSON body with the member “errors”. The<br>“error” member shall contain at least one item and all items must have the<br>child member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.<br>A subscription ID is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/subscriptions/{subscriptionId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>405<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Method Not Allowed",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 405,`<br>`      "detail": "Method not allowed error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.6.2.9. Negative result, unauthorized access

**Test ID** 5.6.2.9
**Endpoint** 7.2 GET /subscriptions/{subscriptionId}

**Test scenarios** 4.2.3 Negative Tests - Missing or invalid access token

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
To ensure this the endpoint is called with an invalid access token, which needs
to be provided before the test.

**Expectation** The server responds with HTTP status code 401. No subscription data is
returned. The response contains a JSON body with the member “errors”. The
“error” member shall contain at least one item and all items must have the
child member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** An invalid API access token is available.
A subscription ID is provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <invalid access token>

**URL path / parameters:**
/subscriptions/{subscriptionId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
401

**Response body:**
```
            {
             "errors": [
              {
               "title": "Unauthorized",
               "links": "https://schema.knx.org/2020/api",
               "status": 401,
               "detail": "Unauthorized access error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 368 f 584

|Test ID|5.6.2.9|
|---|---|
|**Endpoint**|7.2 GET /subscriptions/{subscriptionId}|
|**Test scenarios**|4.2.3 Negative Tests - Missing or invalid access token|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>To ensure this the endpoint is called with an invalid access token, which needs<br>to be provided before the test.|
|**Expectation**|The server responds with HTTP status code 401. No subscription data is<br>returned. The response contains a JSON body with the member “errors”. The<br>“error” member shall contain at least one item and all items must have the<br>child member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|An invalid API access token is available.<br>A subscription ID is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <invalid access token><br>**URL path / parameters:**<br>/subscriptions/{subscriptionId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>401<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Unauthorized",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 401,`<br>`      "detail": "Unauthorized access error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.6.2.10. Negative result, unauthorized access, forbidden resource

**Test ID** 5.6.2.10
**Endpoint** 7.2 GET /subscriptions/{subscriptionId}

**Test scenarios** 4.2.3 Negative Tests - Access a resource without permission

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
The provided access token is valid, but does not grant permission to the
requested resource.

**Expectation** The server responds with HTTP status code 403. No subscription data is
returned. The response contains a JSON body with the member “errors”. The
“error” member shall contain at least one item and all items must have the
child member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available. The given access token does have
permission for this endpoint, but not for this specific resource.
A subscription ID is provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/subscriptions/{subscriptionId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
403

**Response body:**
```
            {
             "errors": [
              {
               "title": "Forbidden",
               "links": "https://schema.knx.org/2020/api",
               "status": 403,
               "detail": "Client could be authenticated but
            does not have the authorization to access this
            resource."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 369 f 584

|Test ID|5.6.2.10|
|---|---|
|**Endpoint**|7.2 GET /subscriptions/{subscriptionId}|
|**Test scenarios**|4.2.3 Negative Tests - Access a resource without permission|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>The provided access token is valid, but does not grant permission to the<br>requested resource.|
|**Expectation**|The server responds with HTTP status code 403. No subscription data is<br>returned. The response contains a JSON body with the member “errors”. The<br>“error” member shall contain at least one item and all items must have the<br>child member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available. The given access token does have<br>permission for this endpoint, but not for this specific resource.<br>A subscription ID is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/subscriptions/{subscriptionId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>403<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Forbidden",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 403,`<br>`      "detail": "Client could be authenticated but`<br>`does not have the authorization to access this`<br>`resource."`<br>`    }`<br>`  ]`<br>`} `|


-----

©C i h 1998 2022 i i i 1 0 2 S 3 0 f 584


-----

_5.6.3. DELETE /subscriptions/{subscriptionId}_

5.6.3.1. Positive result; Check notification

**Test ID** 5.6.3.1.
**Endpoint** 7.3 DELETE /subscriptions/{subscriptionId}

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** The test ensures correct behavior of a deleted HTTP based subscription
callback. To achieve this, following steps will be executed:

1. Get a datapoint by requesting /datapoints.
2. Create the subscription by calling POST /subscriptions.
3. Set the value through the endpoint PUT /datapoints/values.
4. Wait to receive a notification on the in step 2 posted URL.
5. Delete the subscription with DELETE /subscriptions/{subscriptionId}.
6. Set the value through the endpoint PUT /datapoints/values.
7. No new notification arrives.

**Expectation** All requests executed successfully.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
**Step 1** Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints

**Request body:**
n/a

**Expected result** **HTTP headers:**
**Step 1** Content-type: application/vnd.api+json

ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of datapoints>

```
**Parameters** **HTTP headers:**
**Step 2** Accept: application/vnd.api+json

Content-type: application/vnd.api+json
Authorization: Bearer <valid access token>

©C i h 1998 2022 i i i 1 0 2 S 3 1 f 584

|Test ID|5.6.3.1.|
|---|---|
|**Endpoint**|7.3 DELETE /subscriptions/{subscriptionId}|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|The test ensures correct behavior of a deleted HTTP based subscription<br>callback. To achieve this, following steps will be executed:<br>1. Get a datapoint by requesting /datapoints.<br>2. Create the subscription by calling POST /subscriptions.<br>3. Set the value through the endpoint PUT /datapoints/values.<br>4. Wait to receive a notification on the in step 2 posted URL.<br>5. Delete the subscription with DELETE /subscriptions/{subscriptionId}.<br>6. Set the value through the endpoint PUT /datapoints/values.<br>7. No new notification arrives.|
|**Expectation**|All requests executed successfully.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>/datapoints<br>**Request body:** <br>n/a|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>200<br>**Response body:** <br>`<JSON with list of datapoints>`|
|**Parameters**<br>**Step 2**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Content-type: application/vnd.api+json<br>Authorization: Bearer <valid access token>|


-----

**Parameters** **HTTP headers:**
**Step 3** Accept: application/vnd.api+json

Content-Type: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
PUT /datapoints/values

**Request body:**
```
            {
             "data": [
              {
               "id": "<datapointId>",
               "type": "datapoint",
               "attributes": {
                "value": "<valid value>"

```
©C i h 1998 2022 i i i 1 0 2 S 3 2 f 584

|Col1|URL path / parameters:<br>POST /subscriptions<br>Request body:<br>{<br>"data": {<br>"type": "subscription",<br>"relationships": {<br>"subscriptionDatapoints": {<br>"data": [<br>{<br>"id": "<datapointId>",<br>"type": "datapoint"<br>}<br>]<br>}<br>},<br>"attributes": {<br>"url": "<TesttoolCallbackUrl>",<br>"secret": "TheBestPasswordEver"<br>}<br>}<br>}|
|---|---|
|**Expected result**<br>**Step 2**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>201<br>**Response body:** <br>`<JSON with single subscription>`|
|**Parameters**<br>**Step 3**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Content-Type: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>PUT /datapoints/values<br>**Request body:** <br>`{ `<br>`  "data": [`<br>`    {`<br>`      "id": "<datapointId>",`<br>`      "type": "datapoint",`<br>`      "attributes": {`<br>`        "value": "<valid value>"`|


-----

|Col1|}<br>}<br>]<br>}|
|---|---|
|**Expected result**<br>**Step 3**|<br>**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>202<br>**Response body:** <br>`{`<br>`  "data": [`<br>`    {`<br>`      "id": "<datapointId>",`<br>`      "type": "datapoint",`<br>`      "attributes": {`<br>`      "value": "<value>"`<br>`       }`<br>`    }`<br>`  ]`<br>`} `|
|**Parameters**<br>**Step 5**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>DELETE /subscriptions/{subscriptionId}<br>**Request body:** <br>n/a|
|**Expected result**<br>**Step 5**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>204<br>**Response body:** <br>n/a|
|**Parameters**<br>**Step 6**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Content-Type: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URLpath/ parameters:**|


©C i h 1998 2022 i i i 1 0 2 S 3 3 f 584


-----

|Col1|PUT /datapoints/values<br>Request body:<br>{<br>"data": [<br>{<br>"id": "<datapointId>",<br>"type": "datapoint",<br>"attributes": {<br>"value": "<valid value>"<br>}<br>}<br>]<br>}|
|---|---|
|**Expected result**<br>**Step 6**|<br>**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>202<br>**Response body:** <br>`{`<br>`  "data": [`<br>`    {`<br>`      "id": "<datapointId>",`<br>`      "type": "datapoint",`<br>`      "attributes": {`<br>`      "value": "<value>"`<br>`      }`<br>`    }`<br>`  ]`<br>`} `|


©C i h 1998 2022 i i i 1 0 2 S 3 4 f 584


-----

5.6.3.2. Positive result; Check deletion

**Test ID** 5.6.3.2.
**Endpoint** 7.3 DELETE /subscriptions/{subscriptionId}

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** The test ensures correct deletion of a HTTP based subscription callback.

1. Get a datapoint by requesting /datapoints.
2. Create the subscription by calling POST /subscriptions.
3. Delete the subscription by calling DELETE

/subscriptions/{subscriptionId}

Check if the subscription exists on different endpoints:

4. Request GET /subscriptions.
5. Request GET /subscriptions/{subscriptionId}.
6. Request GET /datapoints/{datapointId}/subscriptions.
7. Request GET /subscriptions/{subscriptionId}/datapoints.

**Expectation** Requests in step 1 – 4 are executed successfully. The response from step 4
must not contain the deleted subscription. Requests in step 5 - 7 must return
with error code 404. All responses must contain a valid JSON body.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
**Step 1** Accept: application/vnd.api+json

Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints

**Request body:**
n/a

**Expected result** **HTTP headers:**
**Step 1** Content-type: application/vnd.api+json

ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of datapoints>

```
**Parameters** **HTTP headers:**

©C i h 1998 2022 i i i 1 0 2 S 3 5 f 584

|Test ID|5.6.3.2.|
|---|---|
|**Endpoint**|7.3 DELETE /subscriptions/{subscriptionId}|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|The test ensures correct deletion of a HTTP based subscription callback.<br>1. Get a datapoint by requesting /datapoints.<br>2. Create the subscription by calling POST /subscriptions.<br>3. Delete the subscription by calling DELETE<br>/subscriptions/{subscriptionId}<br>Check if the subscription exists on different endpoints:<br>4. Request GET /subscriptions.<br>5. Request GET /subscriptions/{subscriptionId}.<br>6. Request GET /datapoints/{datapointId}/subscriptions.<br>7. Request GET /subscriptions/{subscriptionId}/datapoints.|
|**Expectation**|Requests in step 1 – 4 are executed successfully. The response from step 4<br>must not contain the deleted subscription. Requests in step 5 - 7 must return<br>with error code 404. All responses must contain a valid JSON body.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>/datapoints<br>**Request body:** <br>n/a|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>200<br>**Response body:** <br>`<JSON with list of datapoints>`|
|**Parameters**|**HTTP headers:**|


-----

|Step 2|Accept: application/vnd.api+json<br>Content-type: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>URL path / parameters:<br>POST /subscriptions<br>Request body:<br>{<br>"data": {<br>"type": "subscription",<br>"relationships": {<br>"subscriptionDatapoints": {<br>"data": [<br>{<br>"id": "<datapointId>",<br>"type": "datapoint"<br>}<br>]<br>}<br>},<br>"attributes": {<br>"url": "<TesttoolCallback>",<br>"secret": "TheBestPasswordEver"<br>}<br>}<br>}|
|---|---|
|**Expected result**<br>**Step 2**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>201<br>**Response body:** <br>`<JSON with single subscription>`|
|**Parameters**<br>**Step 3**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>DELETE /subscriptions/{subscriptionId}<br>**Request body:**|
|**Expected result**<br>**Step 3**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”|


©C i h 1998 2022 i i i 1 0 2 S 3 6 f 584


-----

|Col1|HTTP status code:<br>204<br>Response body:<br>n/a|
|---|---|
|**Parameters**<br>**Step 4**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>GET /subscriptions<br>**Request body:**|
|**Expected result**<br>**Step 4**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>200<br>**Response body:** <br>`<JSON with list of subscriptions>`|
|**Parameters**<br>**Step 5**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>/subscription/{subscriptionId}<br>**Request body:** <br>n/a|
|**Expected result**<br>**Step 5**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>404<br>**Response body:** <br>`<optional JSON with error object>`|
|**Parameters**<br>**Step 6**|**HTTP headers:** <br>Authorization: Bearer <valid access token>|


©C i h 1998 2022 i i i 1 0 2 S 3 f 584


-----

|Col1|URL path / parameters:<br>/datapoints/{datapointId}/subscriptions<br>Request body:<br>n/a|
|---|---|
|**Expected result**<br>**Step 6**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>404<br>**Response body:** <br>`<optional JSON with error object>`|
|**Parameters**<br>**Step 7**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>/subscriptions/{subscriptionId}/datapoints<br>**Request body:** <br>n/a|
|**Expected result**<br>**Step 7**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>404<br>**Response body:** <br>`<optional JSON with error object>`|


©C i h 1998 2022 i i i 1 0 2 S 3 8 f 584


-----

5.6.3.3. Negative result, invalid Accept header, unspecified media-type

**Test ID** 5.6.3.3
**Endpoint** 7.3 DELETE /subscriptions/{subscriptionId}

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An incorrect media-type is used in the AcceptHeader of the request.

**Expectation** The server responds with HTTP status code 406. No subscription data is
returned. The response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: text/html
Authorization: Bearer <valid access token>

**URL path / parameters:**
DELETE /subscriptions/{subscriptionId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 3 9 f 584

|Test ID|5.6.3.3|
|---|---|
|**Endpoint**|7.3 DELETE /subscriptions/{subscriptionId}|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An incorrect media-type is used in the Accept-<br>Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No subscription data is<br>returned. The response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: text/html<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>DELETE /subscriptions/{subscriptionId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.6.3.4 Negative result, invalid Accept header, invalid media-type parameter

**Test ID** 5.6.3.4
**Endpoint** 7.3 DELETE /subscriptions/{subscriptionId}

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An invalid media-type parameter is used in the
Accept-Header of the request.

**Expectation** The server responds with HTTP status code 406. No subscription data is
returned. The response contains a JSON body with the member “errors”. The
“error” member shall contain at least one item and all items must have the
child member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/json charset=ASCII
Authorization: Bearer <valid access token>

**URL path / parameters:**
DELETE /subscriptions/{subscriptionId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 380 f 584

|Test ID|5.6.3.4|
|---|---|
|**Endpoint**|7.3 DELETE /subscriptions/{subscriptionId}|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An invalid media-type parameter is used in the<br>Accept-Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No subscription data is<br>returned. The response contains a JSON body with the member “errors”. The<br>“error” member shall contain at least one item and all items must have the<br>child member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/json charset=ASCII<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>DELETE /subscriptions/{subscriptionId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.6.3.5. Positive result, missing Accept header

**Test ID** 5.6.3.5
**Endpoint** 7.3 DELETE /subscriptions/{subscriptionId}

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** This test confirms correct handling when sending a HTTP request to the KNX
IoT 3rd Party Server, which misses the Accept header.

**Expectation** The server responds with HTTP status code 204. No subscription data is
returned. The response contains a JSON body with project related data and
validates successful against the JSON schema.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Authorization: Bearer <valid access token>

**URL path / parameters:**
DELETE /subscriptions/{subscriptionId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
204

**Response body:**
n/a

©C i h 1998 2022 i i i 1 0 2 S 381 f 584

|Test ID|5.6.3.5|
|---|---|
|**Endpoint**|7.3 DELETE /subscriptions/{subscriptionId}|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|This test confirms correct handling when sending a HTTP request to the KNX<br>IoT 3rd Party Server, which misses the Accept header.|
|**Expectation**|The server responds with HTTP status code 204. No subscription data is<br>returned. The response contains a JSON body with project related data and<br>validates successful against the JSON schema.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:**  <br>DELETE /subscriptions/{subscriptionId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>204<br>**Response body:**<br>n/a|


-----

5.6.3.6. Negative result, unauthorized access

**Test ID** 5.6.3.6
**Endpoint** 7.3 DELETE /subscriptions/{subscriptionId}

**Test scenarios** 4.2.3 Negative Tests - Missing or invalid access token

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
To ensure this the endpoint is called with an invalid access token, which needs
to be provided before the test.

**Expectation** The server responds with HTTP status code 401. No subscription data is
returned. The response contains a JSON body with the member “errors”. The
“error” member shall contain at least one item and all items must have the
child member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** An invalid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <invalid access token>

**URL path / parameters:**
DELETE /subscriptions/{subscriptionId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
401

**Response body:**
```
            {
             "errors": [
              {
               "title": "Unauthorized",
               "links": "https://schema.knx.org/2020/api",
               "status": 401,
               "detail": "Unauthorized access error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 382 f 584

|Test ID|5.6.3.6|
|---|---|
|**Endpoint**|7.3 DELETE /subscriptions/{subscriptionId}|
|**Test scenarios**|4.2.3 Negative Tests - Missing or invalid access token|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>To ensure this the endpoint is called with an invalid access token, which needs<br>to be provided before the test.|
|**Expectation**|The server responds with HTTP status code 401. No subscription data is<br>returned. The response contains a JSON body with the member “errors”. The<br>“error” member shall contain at least one item and all items must have the<br>child member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|An invalid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <invalid access token><br>**URL path / parameters:** <br>DELETE /subscriptions/{subscriptionId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>401<br>**Response body:** <br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Unauthorized",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 401,`<br>`      "detail": "Unauthorized access error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.6.3.7. Negative result, unauthorized access, forbidden resource

**Test ID** 5.6.3.7
**Endpoint** 7.3 DELETE /subscriptions/{subscriptionId}

**Test scenarios** 4.2.3 Negative Tests - Access a resource without permission

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
The provided access token is valid, but does not grant permission to the
requested resource.

**Expectation** The server responds with HTTP status code 403. No subscription data is
returned. The response contains a JSON body with the member “errors”. The
“error” member shall contain at least one item and all items must have the
child member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available. The given access token does have
permission for this endpoint, but not for this specific resource.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
DELETE /subscriptions/{subscriptionId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
403

**Response body:**
```
            {
             "errors": [
              {
               "title": "Forbidden",
               "links": "https://schema.knx.org/2020/api",
               "status": 403,
               "detail": "Client could be authenticated but
            does not have the authorization to access this
            resource."
              }

```
©C i h 1998 2022 i i i 1 0 2 S 383 f 584

|Test ID|5.6.3.7|
|---|---|
|**Endpoint**|7.3 DELETE /subscriptions/{subscriptionId}|
|**Test scenarios**|4.2.3 Negative Tests - Access a resource without permission|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>The provided access token is valid, but does not grant permission to the<br>requested resource.|
|**Expectation**|The server responds with HTTP status code 403. No subscription data is<br>returned. The response contains a JSON body with the member “errors”. The<br>“error” member shall contain at least one item and all items must have the<br>child member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available. The given access token does have<br>permission for this endpoint, but not for this specific resource.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>DELETE /subscriptions/{subscriptionId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>403<br>**Response body:** <br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Forbidden",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 403,`<br>`      "detail": "Client could be authenticated but`<br>`does not have the authorization to access this`<br>`resource."`<br> `} `|


-----

|Col1|]<br>}|
|---|---|


©C i h 1998 2022 i i i 1 0 2 S 384 f 584


-----

_5.6.4. PATCH /subscriptions/{subscriptionId}_

5.6.4.1. Positive result; Update URL

**Test ID** 5.6.4.1
**Endpoint** 7.4 PATCH /subscriptions/{subscriptionId}

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** This test checks, if the server handles updates to HTTP based subscriptions
correct. The following steps are executed:

1. Get a datapoint by requesting /datapoints.
2. Create the subscription by calling POST /subscriptions.
3. Set the value through the endpoint PUT /datapoints/values.
4. Wait for a corresponding KNX telegram and check it for correct value

and type information (Not applicable if no actual KNX installation is
used).
5. Wait to receive a notification on the in step 2 posted URL.
6. Update the URL by calling PATCH /subscriptions/{subscriptionId}
7. Set the value through the endpoint PUT /datapoints/values.
8. Wait for a corresponding KNX telegram and check it for correct value

and type information (Not applicable if no actual KNX installation is
used).
9. Wait to receive a notification on the in step 6 updated URL.

**Expectation** The request returns with HTTP status code 200. The JSON body is a wellformed JSON response and validates against the JSON schema without errors.
After step 6 the server updated the callback URL correctly. Events are sent to
the new URL from this point on.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.5 Devices

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
**Step 1** Accept: application/vnd.api+json

Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints

**Request body:**
n/a

**Expected result** **HTTP headers:**
**Step 1** Content-type: application/vnd.api+json

ETag: “<resource identifier>”

**HTTP status code:**

©C i h 1998 2022 i i i 1 0 2 S 385 f 584

|Test ID|5.6.4.1|
|---|---|
|**Endpoint**|7.4 PATCH /subscriptions/{subscriptionId}|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|This test checks, if the server handles updates to HTTP based subscriptions<br>correct. The following steps are executed:<br>1. Get a datapoint by requesting /datapoints.<br>2. Create the subscription by calling POST /subscriptions.<br>3. Set the value through the endpoint PUT /datapoints/values.<br>4. Wait for a corresponding KNX telegram and check it for correct value<br>and type information (Not applicable if no actual KNX installation is<br>used).<br>5. Wait to receive a notification on the in step 2 posted URL.<br>6. Update the URL by calling PATCH /subscriptions/{subscriptionId}<br>7. Set the value through the endpoint PUT /datapoints/values.<br>8. Wait for a corresponding KNX telegram and check it for correct value<br>and type information (Not applicable if no actual KNX installation is<br>used).<br>9. Wait to receive a notification on the in step 6 updated URL.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body is a well-<br>formed JSON response and validates against the JSON schema without errors.<br>After step 6 the server updated the callback URL correctly. Events are sent to<br>the new URL from this point on.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.5 Devices|
|**Setup**|A valid API access token is available.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>/datapoints<br>**Request body:** <br>n/a|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**|


-----

|Col1|200<br>Response body:<br><JSON with list of datapoints>|
|---|---|
|**Parameters**<br>**Step 2**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Content-type: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>POST /subscriptions<br>**Request body:** <br>`{ `<br>`  "data": {`<br>`    "type": "subscription",`<br>`    "relationships": {`<br>`      "subscriptionDatapoints": {`<br>`        "data": [`<br>`          {`<br>`            "id": "<datapointId>",`<br>`            "type": "datapoint"`<br>`          }`<br>`        ]`<br>`      }`<br>`    },`<br>`    "attributes": {`<br>`      "url": "<TesttoolCallback>",`<br>`      "secret": "TheBestPasswordEver"`<br>`    }`<br>`  }`<br>`} `|
|**Expected result**<br>**Step 2**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>201<br>**Response body:** <br>`<JSON with single subscription>`|
|**Parameters**<br>**Step 3**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Content-Type: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URLpath/ parameters:**|


©C i h 1998 2022 i i i 1 0 2 S 386 f 584


-----

**Parameters** **HTTP headers:**
**Step 6** Accept: application/vnd.api+json

Content-type: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
PATCH /subscriptions/{subscriptionId}

**Request body:**
```
            {
             "data": {
              "id": "<subscriptionId>",
              "type": "subscription",
              "attributes": {
               "url": "<newTesttoolCallback>"
              }
             }

```
©C i h 1998 2022 i i i 1 0 2 S 38 f 584

|Col1|PUT /datapoints/values<br>Request body:<br>{<br>"data": [<br>{<br>"id": "<datapointId>",<br>"type": "datapoint",<br>"attributes": {<br>"value": "<valid value>"<br>}<br>}<br>]<br>}|
|---|---|
|**Expected result**<br>**Step 3**|<br>**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>202<br>**Response body:** <br>`{`<br>`  "data": [`<br>`    {`<br>`      "id": "<datapointId>",`<br>`      "type": "datapoint",`<br>`      "attributes": {`<br>`      "value": "<value>"`<br>`      }`<br>`    }`<br>`  ]`<br>`} `|
|**Parameters**<br>**Step 6**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Content-type: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>PATCH /subscriptions/{subscriptionId}<br>**Request body:** <br>`{ `<br>`  "data": {`<br>`    "id": "<subscriptionId>",`<br>`    "type": "subscription",`<br>`    "attributes": {`<br>`      "url": "<newTesttoolCallback>"`<br>`    }`<br> `} `|


-----

|Col1|}|
|---|---|
|**Expected result**<br>**Step 6**|<br>**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>200<br>**Response body:** <br>n/a|
|**Parameters**<br>**Step 7**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>/datapoints/values<br>**Request body:** <br>`{ `<br>`  "data": [`<br>`    {`<br>`      "id": "<datapointId>",`<br>`      "type": "datapoint",`<br>`      "attributes": {`<br>`        "value": "<valid value>"`<br>`      }`<br>`    }`<br>`  ]`<br>`} `|
|**Expected result**<br>**Step 7**|<br>**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>202<br>**Response body:** <br>`{`<br>`  "data": [`<br>`    {`<br>`      "id": "<datapointId>",`<br>`      "type": "datapoint",`<br>`      "attributes": {`<br>`      "value": "<value>"`<br>`      }`<br>`    }`<br>`  ]`<br>`} `|


©C i h 1998 2022 i i i 1 0 2 S 388 f 584


-----

©C i h 1998 2022 i i i 1 0 2 S 389 f 584


-----

5.6.4.2. Negative result, invalid Accept header, unspecified media-type

**Test ID** 5.6.4.2
**Endpoint** 7.4 PATCH /subscriptions/{subscriptionId}

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An incorrect media-type is used in the AcceptHeader of the request.

**Expectation** The server responds with HTTP status code 406. No subscription data is
returned. The response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: text/html
Authorization: Bearer <valid access token>

**URL path / parameters:**
PATCH /subscriptions/{subscriptionId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 390 f 584

|Test ID|5.6.4.2|
|---|---|
|**Endpoint**|7.4 PATCH /subscriptions/{subscriptionId}|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An incorrect media-type is used in the Accept-<br>Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No subscription data is<br>returned. The response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: text/html<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>PATCH /subscriptions/{subscriptionId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.6.4.3 Negative result, invalid Accept header, invalid media-type parameter

**Test ID** 5.6.3.3
**Endpoint** 7.4 PATCH /subscriptions/{subscriptionId}

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An invalid media-type parameter is used in the
Accept-Header of the request.

**Expectation** The server responds with HTTP status code 406. No subscription data is
returned. The response contains a JSON body with the member “errors”. The
“error” member shall contain at least one item and all items must have the
child member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/json charset=ASCII
Authorization: Bearer <valid access token>

**URL path / parameters:**
PATCH /subscriptions/{subscriptionId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 391 f 584

|Test ID|5.6.3.3|
|---|---|
|**Endpoint**|7.4 PATCH /subscriptions/{subscriptionId}|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An invalid media-type parameter is used in the<br>Accept-Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No subscription data is<br>returned. The response contains a JSON body with the member “errors”. The<br>“error” member shall contain at least one item and all items must have the<br>child member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/json charset=ASCII<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>PATCH /subscriptions/{subscriptionId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.6.4.4. Positive result, missing Accept header

**Test ID** 5.6.4.4
**Endpoint** 7.4 PATCH /subscriptions/{subscriptionId}

**Test scenarios** 1.1.1 Positive Tests – Only required parameters

**Description** This test confirms correct handling when sending a HTTP request to the KNX
IoT 3rd Party Server, which misses the Accept header.

**Expectation** The server responds with HTTP status code 200. No subscription data is
returned.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.
A subscription ID is provided.

**Parameters** **HTTP headers:**
Content-type: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
PATCH /subscriptions/{subscriptionId}

**Request body:**
```
            {
             "data": {
              "id": "<subscriptionId>",
              "type": "subscription",
              "attributes": {
               "url": "<newTesttoolCallback>"
              }
             }
            }

```
**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            n/a

```
©C i h 1998 2022 i i i 1 0 2 S 392 f 584

|Test ID|5.6.4.4|
|---|---|
|**Endpoint**|7.4 PATCH /subscriptions/{subscriptionId}|
|**Test scenarios**|1.1.1 Positive Tests – Only required parameters|
|**Description**|This test confirms correct handling when sending a HTTP request to the KNX<br>IoT 3rd Party Server, which misses the Accept header.|
|**Expectation**|The server responds with HTTP status code 200. No subscription data is<br>returned.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.<br>A subscription ID is provided.|
|**Parameters**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**  <br>PATCH /subscriptions/{subscriptionId}<br>**Request body:** <br>`{ `<br>`  "data": {`<br>`    "id": "<subscriptionId>",`<br>`    "type": "subscription",`<br>`    "attributes": {`<br>`      "url": "<newTesttoolCallback>"`<br>`    }`<br>`  }`<br>`} `|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`n/a`|


-----

5.6.4.5. Negative result, unauthorized access

**Test ID** 5.6.4.5
**Endpoint** 7.4 PATCH /subscriptions/{subscriptionId}

**Test scenarios** 4.2.3 Negative Tests - Missing or invalid access token

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
To ensure this the endpoint is called with an invalid access token, which needs
to be provided before the test.

**Expectation** The server responds with HTTP status code 401. No subscription data is
returned. The response contains a JSON body with the member “errors”. The
“error” member shall contain at least one item and all items must have the
child member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** An invalid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <invalid access token>

**URL path / parameters:**
PATCH /subscriptions/{subscriptionId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
401

**Response body:**
```
            {
             "errors": [
              {
               "title": "Unauthorized",
               "links": "https://schema.knx.org/2020/api",
               "status": 401,
               "detail": "Unauthorized access error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 393 f 584

|Test ID|5.6.4.5|
|---|---|
|**Endpoint**|7.4 PATCH /subscriptions/{subscriptionId}|
|**Test scenarios**|4.2.3 Negative Tests - Missing or invalid access token|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>To ensure this the endpoint is called with an invalid access token, which needs<br>to be provided before the test.|
|**Expectation**|The server responds with HTTP status code 401. No subscription data is<br>returned. The response contains a JSON body with the member “errors”. The<br>“error” member shall contain at least one item and all items must have the<br>child member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|An invalid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <invalid access token><br>**URL path / parameters:** <br>PATCH /subscriptions/{subscriptionId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>401<br>**Response body:** <br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Unauthorized",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 401,`<br>`      "detail": "Unauthorized access error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.6.4.6. Negative result, unauthorized access, forbidden resource

**Test ID** 5.6.4.6
**Endpoint** 7.4 PATCH /subscriptions/{subscriptionId}

**Test scenarios** 4.2.3 Negative Tests - Access a resource without permission

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
The provided access token is valid, but does not grant permission to the
requested resource.

**Expectation** The server responds with HTTP status code 403. No subscription data is
returned. The response contains a JSON body with the member “errors”. The
“error” member shall contain at least one item and all items must have the
child member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available. The given access token does have
permission for this endpoint, but not for this specific resource.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
PATCH /subscriptions/{subscriptionId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
403

**Response body:**
```
            {
             "errors": [
              {
               "title": "Forbidden",
               "links": "https://schema.knx.org/2020/api",
               "status": 403,
               "detail": "Client could be authenticated but
            does not have the authorization to access this
            resource."
              }

```
©C i h 1998 2022 i i i 1 0 2 S 394 f 584

|Test ID|5.6.4.6|
|---|---|
|**Endpoint**|7.4 PATCH /subscriptions/{subscriptionId}|
|**Test scenarios**|4.2.3 Negative Tests - Access a resource without permission|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>The provided access token is valid, but does not grant permission to the<br>requested resource.|
|**Expectation**|The server responds with HTTP status code 403. No subscription data is<br>returned. The response contains a JSON body with the member “errors”. The<br>“error” member shall contain at least one item and all items must have the<br>child member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available. The given access token does have<br>permission for this endpoint, but not for this specific resource.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>PATCH /subscriptions/{subscriptionId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>403<br>**Response body:** <br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Forbidden",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 403,`<br>`      "detail": "Client could be authenticated but`<br>`does not have the authorization to access this`<br>`resource."`<br> `} `|


-----

```
 ]
}

```
|Col1|]<br>}|
|---|---|


©C i h 1998 2022 i i i 1 0 2 S 395 f 584


-----

5.6.4.7. Negative result, invalid headers; invalid content-type

**Test ID** 5.6.4.7
**Endpoint** 7.4 PATCH /subscriptions/{subscriptionId}

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An incorrect media-type is used in the ContentType-Header of the request.

**Expectation** The server responds with HTTP status code 415. No subscription data is
returned. The response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A scubscription ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Content-Type: application/json
Authorization: Bearer <invalid access token>

**URL path / parameters:**
PATCH /subscriptions/{subscriptionId}

**Request body:**
```
            {
             "data": { 
              "id": "<subscriptionId>", 
              "type": "subscription", 
              "attributes": { 
               "url": "<anyUrl>" 
              } 
             } 
            }

```
**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
415

**Response body:**
```
            {
             "errors": [
              {
               "title": "Unsupported Media Type",
               "links": "https://schema.knx.org/2020/api",
               "status": 415,

```
©C i h 1998 2022 i i i 1 0 2 S 396 f 584

|Test ID|5.6.4.7|
|---|---|
|**Endpoint**|7.4 PATCH /subscriptions/{subscriptionId}|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An incorrect media-type is used in the Content-<br>Type-Header of the request.|
|**Expectation**|The server responds with HTTP status code 415. No subscription data is<br>returned. The response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A scubscription ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Content-Type: application/json<br>Authorization: Bearer <invalid access token><br>**URL path / parameters:**<br>PATCH /subscriptions/{subscriptionId}<br>**Request body:** <br>`{ ` <br>`  "data": {`<br>`    "id": "<subscriptionId>",`<br>`    "type": "subscription",`<br>`    "attributes": {`<br>`      "url": "<anyUrl>"`<br>`    }`<br>`  }`<br>`} `|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>415<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Unsupported Media Type",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 415, `|


-----

|Col1|"detail": "The media format of the requested<br>data is not supported by the server."<br>}<br>]<br>}|
|---|---|


©C i h 1998 2022 i i i 1 0 2 S 39 f 584


-----

5.6.4.8. Negative result, invalid headers; missing content-type

**Test ID** 5.6.4.8
**Endpoint** 7.4 PATCH /subscriptions/{subscriptionId}

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. The Content-Type-Header of the request is
missing.

**Expectation** The server responds with HTTP status code 415. No subscription data is
returned. The response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A subscription ID must be provided.
An invalid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <invalid access token>

**URL path / parameters:**
PATCH /subscriptions/{subscriptionId}

**Request body:**
```
            {
             "data": { 
              "id": "<subscriptionId>", 
              "type": "subscription", 
              "attributes": { 
               "url": "<anyUrl>" 
              } 
             } 
            }

```
**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
415

**Response body:**
```
            {
             "errors": [
              {
               "title": "Unsupported Media Type",
               "links": "https://schema.knx.org/2020/api",
               "status": 415,
               "detail": "The media format of the requested

```
©C i h 1998 2022 i i i 1 0 2 S 398 f 584

|Test ID|5.6.4.8|
|---|---|
|**Endpoint**|7.4 PATCH /subscriptions/{subscriptionId}|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. The Content-Type-Header of the request is<br>missing.|
|**Expectation**|The server responds with HTTP status code 415. No subscription data is<br>returned. The response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A subscription ID must be provided.<br>An invalid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <invalid access token><br>**URL path / parameters:**<br>PATCH /subscriptions/{subscriptionId}<br>**Request body:** <br>`{ ` <br>`  "data": {`<br>`    "id": "<subscriptionId>",`<br>`    "type": "subscription",`<br>`    "attributes": {`<br>`      "url": "<anyUrl>"`<br>`    }`<br>`  }`<br>`} `|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>415<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Unsupported Media Type",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 415,`<br>`      "detail": "The media format of the requested`|


-----

|Col1|data is not supported by the server."<br>}<br>]<br>}|
|---|---|


©C i h 1998 2022 i i i 1 0 2 S 399 f 584


-----

5.6.4.9. Negative result; invalid headers; Content-type with additional parameter

**Test ID** 5.6.4.9
**Endpoint** 7.4 PATCH /subscriptions/{subscriptionId}

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3rd Party Server. The Content-Type-Header of the request
“application/vnd.api+json” has an additional parameter, which is disallowed.

**Expectation** The server responds with HTTP status code 415. No subscription data is
returned. The response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A subscription ID must be provided.
An invalid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Content-Type: application/vnd.api+json;charset=UTF-8
Authorization: Bearer <invalid access token>

**URL path / parameters:**
PATCH /subscriptions/{subscriptionId}

**Request body:**
```
            {
             "data": { 
              "id": "<subscriptionId>", 
              "type": "subscription", 
              "attributes": { 
               "url": "<anyUrl>" 
              } 
             } 
            }

```
**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
415

**Response body:**
```
            {
             "errors": [
              {
               "title": "Unsupported Media Type",
               "links": "https://schema.knx.org/2020/api",
               "status": 415,

```
©C i h 1998 2022 i i i 1 0 2 S 400 f 584

|Test ID|5.6.4.9|
|---|---|
|**Endpoint**|7.4 PATCH /subscriptions/{subscriptionId}|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. The Content-Type-Header of the request<br>“application/vnd.api+json” has an additional parameter, which is disallowed.|
|**Expectation**|The server responds with HTTP status code 415. No subscription data is<br>returned. The response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A subscription ID must be provided.<br>An invalid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Content-Type: application/vnd.api+json;charset=UTF-8<br>Authorization: Bearer <invalid access token><br>**URL path / parameters:**<br>PATCH /subscriptions/{subscriptionId}<br>**Request body:** <br>`{ ` <br>`  "data": {`<br>`    "id": "<subscriptionId>",`<br>`    "type": "subscription",`<br>`    "attributes": {`<br>`      "url": "<anyUrl>"`<br>`    }`<br>`  }`<br>`} `|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>415<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Unsupported Media Type",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 415, `|


-----

|Col1|"detail": "The media format of the requested<br>data is not supported by the server."<br>}<br>]<br>}|
|---|---|


©C i h 1998 2022 i i i 1 0 2 S 401 f 584


-----

_5.6.5. GET /datapoints/{datapointId}/subscriptions_

5.6.5.1. Positive result

**Test ID** 5.6.5.1
**Endpoint** 7.5 GET /subscriptions

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** Requests basic information about the KNX IoT 3[rd] Party API Server. This test
checks whether the server returns a well-formed JSON response. The response
is validated with the JSON schema.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.5 Devices

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
GET /subscriptions

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of subscriptions>

```
©C i h 1998 2022 i i i 1 0 2 S 402 f 584

|Test ID|5.6.5.1|
|---|---|
|**Endpoint**|7.5 GET /subscriptions|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|Requests basic information about the KNX IoT 3rd Party API Server. This test<br>checks whether the server returns a well-formed JSON response. The response<br>is validated with the JSON schema.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.5 Devices|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>GET /subscriptions<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of subscriptions>`|


-----

5.6.5.2. Positive result, additional parameter “size”

**Test ID** 5.6.5.2
**Endpoint** 7.5 GET /subscriptions

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “size”. This endpoint must correctly implement the
additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors. The number of items must match the
URL parameter and the “meta” member must also reflect this.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
GET /subscriptions?page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of subscriptions>

```
©C i h 1998 2022 i i i 1 0 2 S 403 f 584

|Test ID|5.6.5.2|
|---|---|
|**Endpoint**|7.5 GET /subscriptions|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “size”. This endpoint must correctly implement the<br>additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors. The number of items must match the<br>URL parameter and the “meta” member must also reflect this.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>GET /subscriptions?page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of subscriptions>`|


-----

5.6.5.3. Positive result, additional parameter “number”

**Test ID** 5.6.5.3
**Endpoint** 7.5 GET /subscriptions

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “number”. This endpoint must correctly implement the
additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors. The number of items must match the
URL parameter and the “meta” member must also reflect this.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
GET /subscriptions?page[number]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of subscriptions>

```
©C i h 1998 2022 i i i 1 0 2 S 404 f 584

|Test ID|5.6.5.3|
|---|---|
|**Endpoint**|7.5 GET /subscriptions|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “number”. This endpoint must correctly implement the<br>additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors. The number of items must match the<br>URL parameter and the “meta” member must also reflect this.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>GET /subscriptions?page[number]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of subscriptions>`|


-----

5.6.5.4. Positive result, additional parameters “number” and "size"

**Test ID** 5.6.5.4
**Endpoint** 7.5 GET /subscriptions

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameters “number” and “size”. This endpoint must correctly
implement the additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors. The number of items must match the
URL parameter and the “meta” member must also reflect this.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
GET /subscriptions?page[number]=1&page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of subscriptions>

```
©C i h 1998 2022 i i i 1 0 2 S 405 f 584

|Test ID|5.6.5.4|
|---|---|
|**Endpoint**|7.5 GET /subscriptions|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameters “number” and “size”. This endpoint must correctly<br>implement the additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors. The number of items must match the<br>URL parameter and the “meta” member must also reflect this.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.1 Information|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>GET /subscriptions?page[number]=1&page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of subscriptions>`|


-----

5.6.5.5. Negative result, invalid Accept header, unspecified media-type

**Test ID** 5.6.5.5
**Endpoint** 7.5 GET /subscriptions

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An incorrect media-type is used in the AcceptHeader of the request.

**Expectation** The server responds with HTTP status code 406. No subscription data is
returned. The response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: text/html
Authorization: Bearer <valid access token>

**URL path / parameters:**
GET /subscriptions

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 406 f 584

|Test ID|5.6.5.5|
|---|---|
|**Endpoint**|7.5 GET /subscriptions|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An incorrect media-type is used in the Accept-<br>Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No subscription data is<br>returned. The response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: text/html<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>GET /subscriptions<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.6.5.6 Negative result, invalid Accept header, invalid media-type parameter

**Test ID** 5.6.5.6
**Endpoint** 7.5 GET /subscriptions

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An invalid media-type parameter is used in the
Accept-Header of the request.

**Expectation** The server responds with HTTP status code 406. No subscription data is
returned. The response contains a JSON body with the member “errors”. The
“error” member shall contain at least one item and all items must have the
child member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/json charset=ASCII
Authorization: Bearer <valid access token>

**URL path / parameters:**
GET /subscriptions

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 40 f 584

|Test ID|5.6.5.6|
|---|---|
|**Endpoint**|7.5 GET /subscriptions|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An invalid media-type parameter is used in the<br>Accept-Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No subscription data is<br>returned. The response contains a JSON body with the member “errors”. The<br>“error” member shall contain at least one item and all items must have the<br>child member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/json charset=ASCII<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>GET /subscriptions<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.6.5.7. Positive result, missing Accept header

**Test ID** 5.6.5.7
**Endpoint** 7.5 GET /subscriptions

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** This test confirms correct handling when sending a HTTP request to the KNX
IoT 3[rd] Party Server, which misses the Accept header.

**Expectation** The server responds with HTTP status code 200. Subscription data is returned.
The response contains a JSON body with project related data and validates
successful against the JSON schema.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Authorization: Bearer <valid access token>

**URL path / parameters:**
GET /subscriptions

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of subscriptions>

```
©C i h 1998 2022 i i i 1 0 2 S 408 f 584

|Test ID|5.6.5.7|
|---|---|
|**Endpoint**|7.5 GET /subscriptions|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|This test confirms correct handling when sending a HTTP request to the KNX<br>IoT 3rd Party Server, which misses the Accept header.|
|**Expectation**|The server responds with HTTP status code 200. Subscription data is returned.<br>The response contains a JSON body with project related data and validates<br>successful against the JSON schema.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:**  <br>GET /subscriptions<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of subscriptions>`|


-----

5.6.5.8. Negative result, HTTP methods other than GET

**Test ID** 5.6.5.8
**Endpoint** 7.5 GET /subscriptions

**Test scenarios** 1.2.13 Negative Tests - Unsupported HTTP methods

**Description** This test confirms correct error handling when sending a HTTP request with a
method other than GET.

**Expectation** The server responds with HTTP status code 405. No subscription data is
returned. The response contains a JSON body with the member “errors”. The
“error” member shall contain at least one item and all items must have the
child member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
GET /subscriptions

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
405

**Response body:**
```
            {
             "errors": [
              {
               "title": "Method Not Allowed",
               "links": "https://schema.knx.org/2020/api",
               "status": 405,
               "detail": "Method not allowed error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 409 f 584

|Test ID|5.6.5.8|
|---|---|
|**Endpoint**|7.5 GET /subscriptions|
|**Test scenarios**|1.2.13 Negative Tests - Unsupported HTTP methods|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>method other than GET.|
|**Expectation**|The server responds with HTTP status code 405. No subscription data is<br>returned. The response contains a JSON body with the member “errors”. The<br>“error” member shall contain at least one item and all items must have the<br>child member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>GET /subscriptions<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>405<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Method Not Allowed",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 405,`<br>`      "detail": "Method not allowed error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.6.5.9. Negative result, unauthorized access

**Test ID** 5.6.5.9
**Endpoint** 7.5 GET /subscriptions

**Test scenarios** 4.2.3 Negative Tests - Missing or invalid access token

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
To ensure this the endpoint is called with an invalid access token, which needs
to be provided before the test.

**Expectation** The server responds with HTTP status code 401. No subscription data is
returned. The response contains a JSON body with the member “errors”. The
“error” member shall contain at least one item and all items must have the
child member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** An invalid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <invalid access token>

**URL path / parameters:**
GET /subscriptions

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
401

**Response body:**
```
            {
             "errors": [
              {
               "title": "Unauthorized",
               "links": "https://schema.knx.org/2020/api",
               "status": 401,
               "detail": "Unauthorized access error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 410 f 584

|Test ID|5.6.5.9|
|---|---|
|**Endpoint**|7.5 GET /subscriptions|
|**Test scenarios**|4.2.3 Negative Tests - Missing or invalid access token|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>To ensure this the endpoint is called with an invalid access token, which needs<br>to be provided before the test.|
|**Expectation**|The server responds with HTTP status code 401. No subscription data is<br>returned. The response contains a JSON body with the member “errors”. The<br>“error” member shall contain at least one item and all items must have the<br>child member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|An invalid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <invalid access token><br>**URL path / parameters:**<br>GET /subscriptions<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>401<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Unauthorized",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 401,`<br>`      "detail": "Unauthorized access error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.6.5.10. Negative result, unauthorized access, forbidden resource

**Test ID** 5.6.5.10
**Endpoint** 7.5 GET /subscriptions

**Test scenarios** 4.2.3 Negative Tests - Access a resource without permission

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
The provided access token is valid, but does not grant permission to the
requested resource.

**Expectation** The server responds with HTTP status code 403. No subscription data is
returned. The response contains a JSON body with the member “errors”. The
“error” member shall contain at least one item and all items must have the
child member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available. The given access token does have
permission for this endpoint, but not for this specific resource.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
GET /subscriptions

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
403

**Response body:**
```
            {
             "errors": [
              {
               "title": "Forbidden",
               "links": "https://schema.knx.org/2020/api",
               "status": 403,
               "detail": "Client could be authenticated but
            does not have the authorization to access this
            resource."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 411 f 584

|Test ID|5.6.5.10|
|---|---|
|**Endpoint**|7.5 GET /subscriptions|
|**Test scenarios**|4.2.3 Negative Tests - Access a resource without permission|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>The provided access token is valid, but does not grant permission to the<br>requested resource.|
|**Expectation**|The server responds with HTTP status code 403. No subscription data is<br>returned. The response contains a JSON body with the member “errors”. The<br>“error” member shall contain at least one item and all items must have the<br>child member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available. The given access token does have<br>permission for this endpoint, but not for this specific resource.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>GET /subscriptions<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>403<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Forbidden",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 403,`<br>`      "detail": "Client could be authenticated but`<br>`does not have the authorization to access this`<br>`resource."`<br>`    }`<br>`  ]`<br>`} `|


-----

_5.6.6. POST /subscriptions_

5.6.6.1. Positive result; Check notification

**Test ID** 5.6.6.1.
**Endpoint** 7.6 POST /subscriptions

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** The test ensures correct behavior of a new created HTTP based subscription
callback. To achieve this, following steps will be executed:

1. Get a datapoint by requesting GET /datapoints.
2. Create the subscription by calling POST /subscriptions.
3. Change the value through the endpoint PUT /datapoints/values.
4. Wait to receive a notification on the in step 2 posted URL.

**Expectation** All requests executed successfully.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
**Step 1** Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints

**Request body:**
n/a

**Expected result** **HTTP headers:**
**Step 1** Content-type: application/vnd.api+json

ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of datapoints>

```
**Parameters** **HTTP headers:**
**Step 2** Accept: application/vnd.api+json

Content-type: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
POST /subscriptions

**Request body:**

©C i h 1998 2022 i i i 1 0 2 S 412 f 584

|Test ID|5.6.6.1.|
|---|---|
|**Endpoint**|7.6 POST /subscriptions|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|The test ensures correct behavior of a new created HTTP based subscription<br>callback. To achieve this, following steps will be executed:<br>1. Get a datapoint by requesting GET /datapoints.<br>2. Create the subscription by calling POST /subscriptions.<br>3. Change the value through the endpoint PUT /datapoints/values.<br>4. Wait to receive a notification on the in step 2 posted URL.|
|**Expectation**|All requests executed successfully.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>/datapoints<br>**Request body:** <br>n/a|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>200<br>**Response body:** <br>`<JSON with list of datapoints>`|
|**Parameters**<br>**Step 2**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Content-type: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>POST /subscriptions<br>**Request body:**|


-----

|Col1|{<br>"data": {<br>"type": "subscription",<br>"relationships": {<br>"subscriptionDatapoints": {<br>"data": [<br>{<br>"id": "{datapointId}",<br>"type": "datapoint"<br>}<br>]<br>}<br>},<br>"attributes": {<br>"url": "<TesttoolcallbackUrl>",<br>"secret": "TheBestPasswordEver"<br>}<br>}<br>}|
|---|---|
|**Expected result**<br>**Step 2**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>201<br>**Response body:** <br>`<JSON with single subscription>`|
|**Parameters**<br>**Step 3**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Content-Type: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>PUT /datapoints/values<br>**Request body:** <br>`{ `<br>`  "data": [`<br>`    {`<br>`      "id": "{datapointId}",`<br>`      "type": "datapoint",`<br>`      "attributes": {`<br>`        "value": "<valid value>"`<br>`      }`<br>`    }`<br>`  ]`<br>`} `|
|**Expected result**<br>**Step 3**|<br>**HTTP headers:** <br>Content-type: application/vnd.api+json|


©C i h 1998 2022 i i i 1 0 2 S 413 f 584


-----

|Col1|ETag: “<resource identifier>”<br>HTTP status code:<br>202<br>Response body:<br>{<br>"data": [<br>{<br>"id": "<datapointId>",<br>"type": "datapoint",<br>"attributes": {<br>"value": "<value>"<br>}<br>}<br>]<br>}|
|---|---|


©C i h 1998 2022 i i i 1 0 2 S 414 f 584


-----

5.6.6.2. Positive result; Check creation

**Test ID** 5.6.6.2.
**Endpoint** 7.6 POST /subscriptions

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** The test ensures correct creation of a HTTP based subscription callback.

1. Get a datapoint by requesting /datapoints.
2. Create the subscription by calling POST /subscriptions.
Check if the subscription exists on different endpoints:

3. Request GET /subscriptions.
4. Request GET /subscriptions/{subscriptionId}.
5. Request GET /datapoints/{datapointId}/subscriptions.
6. Request GET /subscriptions/{subscriptionId}/datapoints.

**Expectation** All requests executed successfully. All responses must contain a valid JSON
body.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
**Step 1** Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints

**Request body:**
n/a

**Expected result** **HTTP headers:**
**Step 1** Content-type: application/vnd.api+json

ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of datapoints>

```
**Parameters** **HTTP headers:**
**Step 2** Accept: application/vnd.api+json

Content-type: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
POST /subscriptions

©C i h 1998 2022 i i i 1 0 2 S 415 f 584

|Test ID|5.6.6.2.|
|---|---|
|**Endpoint**|7.6 POST /subscriptions|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|The test ensures correct creation of a HTTP based subscription callback.<br>1. Get a datapoint by requesting /datapoints.<br>2. Create the subscription by calling POST /subscriptions.<br>Check if the subscription exists on different endpoints:<br>3. Request GET /subscriptions.<br>4. Request GET /subscriptions/{subscriptionId}.<br>5. Request GET /datapoints/{datapointId}/subscriptions.<br>6. Request GET /subscriptions/{subscriptionId}/datapoints.|
|**Expectation**|All requests executed successfully. All responses must contain a valid JSON<br>body.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>/datapoints<br>**Request body:** <br>n/a|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>200<br>**Response body:** <br>`<JSON with list of datapoints>`|
|**Parameters**<br>**Step 2**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Content-type: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>POST /subscriptions|


-----

|Col1|Request body:<br>{<br>"data": {<br>"type": "subscription",<br>"relationships": {<br>"subscriptionDatapoints": {<br>"data": [<br>{<br>"id": "{datapointId}",<br>"type": "datapoint"<br>}<br>]<br>}<br>},<br>"attributes": {<br>"url": "<TesttoolCallbackUrl>",<br>"secret": "TheBestPasswordEver"<br>}<br>}<br>}|
|---|---|
|**Expected result**<br>**Step 2**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>201<br>**Response body:** <br>`<JSON with single subscription>`|
|**Parameters**<br>**Step 3**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>GET /subscriptions<br>**Request body:**|
|**Expected result**<br>**Step 3**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>200<br>**Response body:** <br>`<JSON with list of subscriptions>`|


©C i h 1998 2022 i i i 1 0 2 S 416 f 584


-----

|Parameters<br>Step 4|HTTP headers:<br>Authorization: Bearer <valid access token><br>URL path / parameters:<br>GET /subscription/{subscriptionId}<br>Request body:<br>n/a|
|---|---|
|**Expected result**<br>**Step 4**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>200<br>**Response body:** <br>`<JSON with single subscription>`|
|**Parameters**<br>**Step 5**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>/datapoints/{datapointId}/subscriptions<br>**Request body:** <br>n/a|
|**Expected result**<br>**Step 5**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>200<br>**Response body:** <br>`<JSON with list of subscriptions>`|
|**Parameters**<br>**Step 6**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>/subscriptions/{subscriptionId}/datapoints<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**|


©C i h 1998 2022 i i i 1 0 2 S 41 f 584


-----

|Step 6|Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>HTTP status code:<br>200<br>Response body:<br><JSON with list of datapoints>|
|---|---|


©C i h 1998 2022 i i i 1 0 2 S 418 f 584


-----

5.6.6.3. Negative result, invalid Accept header, unspecified media-type

**Test ID** 5.6.6.3
**Endpoint** 7.6 POST /subscriptions

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An incorrect media-type is used in the AcceptHeader of the request.

**Expectation** The server responds with HTTP status code 406. No subscription data is
returned. The response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: text/html
Authorization: Bearer <valid access token>

**URL path / parameters:**
POST /subscriptions

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 419 f 584

|Test ID|5.6.6.3|
|---|---|
|**Endpoint**|7.6 POST /subscriptions|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An incorrect media-type is used in the Accept-<br>Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No subscription data is<br>returned. The response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: text/html<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>POST /subscriptions<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.6.6.4 Negative result, invalid Accept header, invalid media-type parameter

**Test ID** 5.6.6.4
**Endpoint** 7.6 POST /subscriptions

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An invalid media-type parameter is used in the
Accept-Header of the request.

**Expectation** The server responds with HTTP status code 406. No subscription data is
returned. The response contains a JSON body with the member “errors”. The
“error” member shall contain at least one item and all items must have the
child member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/json charset=ASCII
Authorization: Bearer <valid access token>

**URL path / parameters:**
POST /subscriptions

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 420 f 584

|Test ID|5.6.6.4|
|---|---|
|**Endpoint**|7.6 POST /subscriptions|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An invalid media-type parameter is used in the<br>Accept-Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No subscription data is<br>returned. The response contains a JSON body with the member “errors”. The<br>“error” member shall contain at least one item and all items must have the<br>child member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/json charset=ASCII<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>POST /subscriptions<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.6.6.5. Positive result, missing Accept header

**Test ID** 5.6.6.5
**Endpoint** 7.6 POST /subscriptions

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** This test confirms correct handling when sending a HTTP request to the KNX
IoT 3rd Party Server, which misses the Accept header.

**Expectation** The server responds with HTTP status code 201. Subscription data is returned.
The response contains a JSON body with project related data and validates
successful against the JSON schema.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Authorization: Bearer <valid access token>

**URL path / parameters:**
POST /subscriptions

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
201

**Response body:**
```
            <JSON with single subscription>

```
©C i h 1998 2022 i i i 1 0 2 S 421 f 584

|Test ID|5.6.6.5|
|---|---|
|**Endpoint**|7.6 POST /subscriptions|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|This test confirms correct handling when sending a HTTP request to the KNX<br>IoT 3rd Party Server, which misses the Accept header.|
|**Expectation**|The server responds with HTTP status code 201. Subscription data is returned.<br>The response contains a JSON body with project related data and validates<br>successful against the JSON schema.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:**  <br>POST /subscriptions<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>201<br>**Response body:**<br>`<JSON with single subscription>`|


-----

5.6.6.6. Negative result, HTTP methods other than POST and GET

**Test ID** 5.6.6.6
**Endpoint** 7.6 POST /subscriptions

**Test scenarios** 1.2.13 Negative Tests - Unsupported HTTP methods

**Description** This test confirms correct error handling when sending a HTTP request with a
method other than POST and GET.

**Expectation** The server responds with HTTP status code 405. No subscription data is
returned. The response contains a JSON body with the member “errors”. The
“error” member shall contain at least one item and all items must have the
child member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
POST /subscriptions

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
405

**Response body:**
```
            {
             "errors": [
              {
               "title": "Method Not Allowed",
               "links": "https://schema.knx.org/2020/api",
               "status": 405,
               "detail": "Method not allowed error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 422 f 584

|Test ID|5.6.6.6|
|---|---|
|**Endpoint**|7.6 POST /subscriptions|
|**Test scenarios**|1.2.13 Negative Tests - Unsupported HTTP methods|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>method other than POST and GET.|
|**Expectation**|The server responds with HTTP status code 405. No subscription data is<br>returned. The response contains a JSON body with the member “errors”. The<br>“error” member shall contain at least one item and all items must have the<br>child member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>POST /subscriptions<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>405<br>**Response body:** <br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Method Not Allowed",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 405,`<br>`      "detail": "Method not allowed error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.6.6.7. Negative result, unauthorized access

**Test ID** 5.6.6.7
**Endpoint** 7.6 POST /subscriptions

**Test scenarios** 4.2.3 Negative Tests - Missing or invalid access token

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
To ensure this the endpoint is called with an invalid access token, which needs
to be provided before the test.

**Expectation** The server responds with HTTP status code 401. No subscription data is
returned. The response contains a JSON body with the member “errors”. The
“error” member shall contain at least one item and all items must have the
child member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** An invalid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <invalid access token>

**URL path / parameters:**
POST /subscriptions

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
401

**Response body:**
```
            {
             "errors": [
              {
               "title": "Unauthorized",
               "links": "https://schema.knx.org/2020/api",
               "status": 401,
               "detail": "Unauthorized access error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 423 f 584

|Test ID|5.6.6.7|
|---|---|
|**Endpoint**|7.6 POST /subscriptions|
|**Test scenarios**|4.2.3 Negative Tests - Missing or invalid access token|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>To ensure this the endpoint is called with an invalid access token, which needs<br>to be provided before the test.|
|**Expectation**|The server responds with HTTP status code 401. No subscription data is<br>returned. The response contains a JSON body with the member “errors”. The<br>“error” member shall contain at least one item and all items must have the<br>child member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|An invalid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <invalid access token><br>**URL path / parameters:** <br>POST /subscriptions<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>401<br>**Response body:** <br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Unauthorized",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 401,`<br>`      "detail": "Unauthorized access error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.6.6.8. Negative result, unauthorized access, forbidden resource

**Test ID** 5.6.6.8
**Endpoint** 7.6 POST /subscriptions

**Test scenarios** 4.2.3 Negative Tests - Access a resource without permission

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
The provided access token is valid, but does not grant permission to the
requested resource.

**Expectation** The server responds with HTTP status code 403. No subscription data is
returned. The response contains a JSON body with the member “errors”. The
“error” member shall contain at least one item and all items must have the
child member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available. The given access token does have
permission for this endpoint, but not for this specific resource.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
POST /subscriptions

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
403

**Response body:**
```
            {
             "errors": [
              {
               "title": "Forbidden",
               "links": "https://schema.knx.org/2020/api",
               "status": 403,
               "detail": "Client could be authenticated but
            does not have the authorization to access this
            resource."
              }

```
©C i h 1998 2022 i i i 1 0 2 S 424 f 584

|Test ID|5.6.6.8|
|---|---|
|**Endpoint**|7.6 POST /subscriptions|
|**Test scenarios**|4.2.3 Negative Tests - Access a resource without permission|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>The provided access token is valid, but does not grant permission to the<br>requested resource.|
|**Expectation**|The server responds with HTTP status code 403. No subscription data is<br>returned. The response contains a JSON body with the member “errors”. The<br>“error” member shall contain at least one item and all items must have the<br>child member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available. The given access token does have<br>permission for this endpoint, but not for this specific resource.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>POST /subscriptions<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>403<br>**Response body:** <br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Forbidden",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 403,`<br>`      "detail": "Client could be authenticated but`<br>`does not have the authorization to access this`<br>`resource."`<br> `} `|


-----

|Col1|]<br>}|
|---|---|


©C i h 1998 2022 i i i 1 0 2 S 425 f 584


-----

5.6.6.9. Negative result, invalid headers; invalid content-type

**Test ID** 5.6.6.9
**Endpoint** 7.6 POST /subscriptions

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An incorrect media-type is used in the ContentType-Header of the request.

**Expectation** The server responds with HTTP status code 415. No subscription data is
returned. The response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A datapoint ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Content-Type: application/json
Authorization: Bearer <invalid access token>

**URL path / parameters:**
POST /subscriptions

**Request body:**
```
            {
             "data": {
              "type": "subscription",
              "relationships": {
               "subscriptionDatapoints": {
                "data": [
                 {
                  "id": "{datapointId}",
                  "type": "datapoint"
                 }
                ]
               }
              },
              "attributes": {
               "url": "<TesttoolCallbackUrl>",
               "secret": "TheBestPasswordEver"
              }
             }
            }

```
**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

©C i h 1998 2022 i i i 1 0 2 S 426 f 584

|Test ID|5.6.6.9|
|---|---|
|**Endpoint**|7.6 POST /subscriptions|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An incorrect media-type is used in the Content-<br>Type-Header of the request.|
|**Expectation**|The server responds with HTTP status code 415. No subscription data is<br>returned. The response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A datapoint ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Content-Type: application/json<br>Authorization: Bearer <invalid access token><br>**URL path / parameters:**<br>POST /subscriptions<br>**Request body:** <br>`{ `<br>`  "data": {`<br>`    "type": "subscription",`<br>`    "relationships": {`<br>`      "subscriptionDatapoints": {`<br>`        "data": [`<br>`          {`<br>`            "id": "{datapointId}",`<br>`            "type": "datapoint"`<br>`          }`<br>`        ]`<br>`      }`<br>`    },`<br>`    "attributes": {`<br>`      "url": "<TesttoolCallbackUrl>",`<br>`      "secret": "TheBestPasswordEver"`<br>`    }`<br>`  }`<br>`} `|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”|


-----

|Col1|HTTP status code:<br>415<br>Response body:<br>{<br>"errors": [<br>{<br>"title": "Unsupported Media Type",<br>"links": "https://schema.knx.org/2020/api",<br>"status": 415,<br>"detail": "The media format of the requested<br>data is not supported by the server."<br>}<br>]<br>}|
|---|---|


©C i h 1998 2022 i i i 1 0 2 S 42 f 584


-----

5.6.6.10. Negative result, invalid headers; missing content-type

**Test ID** 5.6.6.10
**Endpoint** 7.6 POST /subscriptions

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. The Content-Type-Header of the request is
missing.

**Expectation** The server responds with HTTP status code 415. No subscription data is
returned. The response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A datapoint ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <invalid access token>

**URL path / parameters:**
POST /subscriptions

**Request body:**
```
            {
             "data": {
              "type": "subscription",
              "relationships": {
               "subscriptionDatapoints": {
                "data": [
                 {
                  "id": "{datapointId}",
                  "type": "datapoint"
                 }
                ]
               }
              },
              "attributes": {
               "url": "<TesttoolCallbackUrl>",
               "secret": "TheBestPasswordEver"
              }
             }
            }

```
**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**

©C i h 1998 2022 i i i 1 0 2 S 428 f 584

|Test ID|5.6.6.10|
|---|---|
|**Endpoint**|7.6 POST /subscriptions|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. The Content-Type-Header of the request is<br>missing.|
|**Expectation**|The server responds with HTTP status code 415. No subscription data is<br>returned. The response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A datapoint ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <invalid access token><br>**URL path / parameters:**<br>POST /subscriptions<br>**Request body:** <br>`{ `<br>`  "data": {`<br>`    "type": "subscription",`<br>`    "relationships": {`<br>`      "subscriptionDatapoints": {`<br>`        "data": [`<br>`          {`<br>`            "id": "{datapointId}",`<br>`            "type": "datapoint"`<br>`          }`<br>`        ]`<br>`      }`<br>`    },`<br>`    "attributes": {`<br>`      "url": "<TesttoolCallbackUrl>",`<br>`      "secret": "TheBestPasswordEver"`<br>`    }`<br>`  }`<br>`} `|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**|


-----

|Col1|415<br>Response body:<br>{<br>"errors": [<br>{<br>"title": "Unsupported Media Type",<br>"links": "https://schema.knx.org/2020/api",<br>"status": 415,<br>"detail": "The media format of the requested<br>data is not supported by the server."<br>}<br>]<br>}|
|---|---|


©C i h 1998 2022 i i i 1 0 2 S 429 f 584


-----

5.6.6.11. Negative result; invalid headers; Content-type with additional parameter

**Test ID** 5.6.6.11
**Endpoint** 7.6 POST /subscriptions

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3rd Party Server. The Content-Type-Header of the request
“application/vnd.api+json” has an additional parameter, which is disallowed.

**Expectation** The server responds with HTTP status code 415. No subscription data is
returned. The response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A datapoint ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Content-Type: application/vnd.api+json;charset=UTF-8
Authorization: Bearer <invalid access token>

**URL path / parameters:**
POST /subscriptions

**Request body:**
```
            {
             "data": {
              "type": "subscription",
              "relationships": {
               "subscriptionDatapoints": {
                "data": [
                 {
                  "id": "{datapointId}",
                  "type": "datapoint"
                 }
                ]
               }
              },
              "attributes": {
               "url": "<TesttoolCallbackUrl>",
               "secret": "TheBestPasswordEver"
              }
             }
            }

```
**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

©C i h 1998 2022 i i i 1 0 2 S 430 f 584

|Test ID|5.6.6.11|
|---|---|
|**Endpoint**|7.6 POST /subscriptions|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. The Content-Type-Header of the request<br>“application/vnd.api+json” has an additional parameter, which is disallowed.|
|**Expectation**|The server responds with HTTP status code 415. No subscription data is<br>returned. The response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A datapoint ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Content-Type: application/vnd.api+json;charset=UTF-8<br>Authorization: Bearer <invalid access token><br>**URL path / parameters:**<br>POST /subscriptions<br>**Request body:** <br>`{ `<br>`  "data": {`<br>`    "type": "subscription",`<br>`    "relationships": {`<br>`      "subscriptionDatapoints": {`<br>`        "data": [`<br>`          {`<br>`            "id": "{datapointId}",`<br>`            "type": "datapoint"`<br>`          }`<br>`        ]`<br>`      }`<br>`    },`<br>`    "attributes": {`<br>`      "url": "<TesttoolCallbackUrl>",`<br>`      "secret": "TheBestPasswordEver"`<br>`    }`<br>`  }`<br>`} `|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”|


-----

|Col1|HTTP status code:<br>415<br>Response body:<br>{<br>"errors": [<br>{<br>"title": "Unsupported Media Type",<br>"links": "https://schema.knx.org/2020/api",<br>"status": 415,<br>"detail": "The media format of the requested<br>data is not supported by the server."<br>}<br>]<br>}|
|---|---|


©C i h 1998 2022 i i i 1 0 2 S 431 f 584


-----

###### 5.7 Websocket

_5.7.1. Connection_
5.7.1.1. Positive Result

**Test ID** 5.7.1.1
**Endpoint** 7.7 GET /messaging/ws

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** This test checks, if a websocket connection can be established. To accomplish
this a HTTP request to the endpoint /messaging/ws with all required HTTP
headers is executed.

**Expectation** The websocket connection is established and the KNX IoT 3[rd] Party Server
acknowledges this with HTTP Status code 101. Messages can now be send
through the websocket and are processed by the KNX IoT 3[rd] Party Server.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.6.2 Websocket Subscription

**Setup** A datapoint ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
**Step 1** Authorization: Bearer <valid access token>

Upgrade: websocket
Connection: Upgrade
Sec-WebSocket-Key: <Key>
Sec-WebSocket-Protocol: gw.knx.org
Sec-WebSocket-Version: 13

**URL path / parameters:**
/messaging/ws

**Request body:**
n/a

**Expected result** **HTTP headers:**
**Step 1** Upgrade: websocket

Connection: Upgrade
Sec-WebSocket-Accept: <Key>
Sec-WebSocket-Protocol: gw.knx.org

**HTTP status code:**
101

**Request body:**
n/a

©C i h 1998 2022 i i i 1 0 2 S 432 f 584

|Test ID|5.7.1.1|
|---|---|
|**Endpoint**|7.7 GET /messaging/ws|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|This test checks, if a websocket connection can be established. To accomplish<br>this a HTTP request to the endpoint /messaging/ws with all required HTTP<br>headers is executed.|
|**Expectation**|The websocket connection is established and the KNX IoT 3rd Party Server<br>acknowledges this with HTTP Status code 101. Messages can now be send<br>through the websocket and are processed by the KNX IoT 3rd Party Server.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.6.2 Websocket Subscription|
|**Setup**|A datapoint ID must be provided.<br>A valid API access token is available.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>Upgrade: websocket<br>Connection: Upgrade<br>Sec-WebSocket-Key: <Key><br>Sec-WebSocket-Protocol: gw.knx.org<br>Sec-WebSocket-Version: 13<br>**URL path / parameters:** <br>/messaging/ws<br>**Request body:** <br>n/a|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Upgrade: websocket<br>Connection: Upgrade<br>Sec-WebSocket-Accept: <Key><br>Sec-WebSocket-Protocol: gw.knx.org<br>**HTTP status code:** <br>101<br>**Request body:** <br>n/a|


-----

|Parameters<br>Step 2|Websocket Command-Message:<br>{<br>"meta": {<br>"transaction": {<br>"id": "abc123",<br>"type": "org.knx.gateway.read"<br>}<br>},<br>"data": {<br>"id": "<datapointId>",<br>"type": "datapoint"<br>}<br>}|
|---|---|
|**Expected result**<br>**Step 2**|**Websocket Response-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "xyz789",`<br>`      "type": "org.knx.gateway.response",`<br>`      "correlationid": "abc123",`<br>`      "source": "/topic/gateway/1"`<br>`    }`<br>`  },`<br>`  "data": [`<br>`    {`<br>`      "id": "<datapointId>",`<br>`      "type": "datapoint",`<br>`      "attributes": {`<br>`        "valueType": "<valueType>",`<br>`        "value": "",`<br>`        "timestamp": ""`<br>`      }`<br>`    }`<br>`  ]`<br>`} `|


©C i h 1998 2022 i i i 1 0 2 S 433 f 584


-----

_5.7.2. Write-Command_

5.7.2.1. Positive Result; write datapoint

**Test ID** 5.7.2.1
**Endpoint** 7.7 GET /messaging/ws

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** This test case checks correct handling of websocket write commands by the
KNX IoT 3[rd] Party Server. A value gets written to an existing datapoint.
Following steps will be performed:

1. Obtain a datapoint through the endpoint GET /datapoints. Use the

type information to determine a valid value.
2. Send write command with the correct ID and the valid value.

If applicable*: Wait for a corresponding KNX telegram and check it for
correct value and type information.
Wait for confirmation message.
3. Periodically send read commands until the value has changed.

               - can only be applied if an actual KNX installation is used.

**Expectation** A websocket response message is expected. All response messages must
contain a valid JSON body. All vendor specific attributes must remain the old
value.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.6.2 Websocket Subscription

**Setup** A datapoint ID must be provided.
A valid API access token is available.
A websocket connection to the KNX IoT 3[rd] Party Server is established and
active.
No other clients write values on the datapoint.

**Parameters** **HTTP headers:**
**1[st] step** Accept: application/vnd.api+json

Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints

**Request body:**
n/a

**Expected result** **HTTP headers:**
**1[st] step** Content-type: application/vnd.api+json

ETag: “<resource identifier>”

©C i h 1998 2022 i i i 1 0 2 S 434 f 584

|Test ID|5.7.2.1|
|---|---|
|**Endpoint**|7.7 GET /messaging/ws|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|This test case checks correct handling of websocket write commands by the<br>KNX IoT 3rd Party Server. A value gets written to an existing datapoint.<br>Following steps will be performed:<br>1. Obtain a datapoint through the endpoint GET /datapoints. Use the<br>type information to determine a valid value.<br>2. Send write command with the correct ID and the valid value.<br>If applicable*: Wait for a corresponding KNX telegram and check it for<br>correct value and type information.<br>Wait for confirmation message.<br>3. Periodically send read commands until the value has changed.<br>* can only be applied if an actual KNX installation is used.|
|**Expectation**|A websocket response message is expected. All response messages must<br>contain a valid JSON body. All vendor specific attributes must remain the old<br>value.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.6.2 Websocket Subscription|
|**Setup**|A datapoint ID must be provided.<br>A valid API access token is available.<br>A websocket connection to the KNX IoT 3rd Party Server is established and<br>active.<br>No other clients write values on the datapoint.|
|**Parameters**<br>**1st step**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>/datapoints<br>**Request body:** <br>n/a|
|**Expected result**<br>**1st step**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”|


-----

**Websocket Command-Message:**
```
{
 "meta": {
  "transaction": {
   "id": "abc123",
   "type": "org.knx.gateway.read"
  }
 },
 "data": [
  {
   "id": "<datapointId>",
   "type": "datapoint"
  }
 ]
}

```
|Col1|HTTP status code:<br>200<br>Response body:<br><JSON with list of datapoints>|
|---|---|
|**Parameters**<br>**2nd step**|**Websocket Command-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "abc123",`<br>`      "type": "org.knx.gateway.write"`<br>`    }`<br>`  },`<br>`  "data": [`<br>`    {`<br>`      "id": "<datapointId>",`<br>`      "type": "datapoint",`<br>`      "attributes": {`<br>`        "value": "<value>"`<br>`      }`<br>`    }`<br>`  ]`<br>`} `|
|**Expected result**<br>**2nd step**|**Websocket Response-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "xyz789",`<br>`      "type": "org.knx.gateway.response",`<br>`      "correlationid": "abc123",`<br>`      "source": "/topic/gateway/1"`<br>`    }`<br>`  },`<br>`  "data": null`<br>`} `|
|**Parameters**<br>**3rd step**|**Websocket Command-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "abc123",`<br>`      "type": "org.knx.gateway.read"`<br>`    }`<br>`  },`<br>`  "data": [`<br>`    {`<br>`      "id": "<datapointId>",`<br>`      "type": "datapoint"`<br>`    }`<br>`  ]`<br>`} `|


©C i h 1998 2022 i i i 1 0 2 S 435 f 584


-----

**Websocket Response-Message:**
```
{
 "meta": {
  "transaction": {
   "id": "xyz789",
   "type": "org.knx.gateway.response",
   "correlationid": "abc123",
   "source": "/topic/gateway/1"
  }
 },
 "data": [
  {
   "id": "<datapointId>",
   "type": "datapoint",
   "attributes": {
    "value": "<value>"
   }
  }
 ]
}

```
|Expected result<br>3rd step|Websocket Response-Message:<br>{<br>"meta": {<br>"transaction": {<br>"id": "xyz789",<br>"type": "org.knx.gateway.response",<br>"correlationid": "abc123",<br>"source": "/topic/gateway/1"<br>}<br>},<br>"data": [<br>{<br>"id": "<datapointId>",<br>"type": "datapoint",<br>"attributes": {<br>"value": "<value>"<br>}<br>}<br>]<br>}|
|---|---|


©C i h 1998 2022 i i i 1 0 2 S 436 f 584


-----

_5.7.3. Read Command_

5.7.3.1. Positive Result; Read all types

**Test ID** 5.7.3.1
**Endpoint** 7.7 GET /messaging/ws

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** This test case checks correct handling of websocket read commands by the
KNX IoT 3[rd] Party Server. Items of type datapoint will be requested.

**Expectation** A websocket response message is expected. The response messages must
contain a valid JSON body. Every requested item must be part of the payload.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.6.2 Websocket Subscription

**Setup** A datapoint ID must be provided.
A websocket connection to the KNX IoT 3[rd] Party Server is established and
active.

**Parameters** **Websocket Command-Message:**
```
            {
             "meta": {
              "transaction": {
               "id": "abc123",
               "type": "org.knx.gateway.read"
              }
             },
             "data": [
              {
               "id": "<datapointId>",
               "type": "datapoint"
              }
             ]
            }

```
**Expected result** **Websocket Response-Message:**
```
            {
             "meta": {
              "transaction": {
               "id": "xyz789",
               "type": "org.knx.gateway.response",
               "correlationid": "abc123",
               "source": "/topic/gateway/1"
              }
             },
             "data": [
              {
               "id": "<datapointId>",
               "type": "datapoint"
              }
             ]

```
©C i h 1998 2022 i i i 1 0 2 S 43 f 584

|Test ID|5.7.3.1|
|---|---|
|**Endpoint**|7.7 GET /messaging/ws|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|This test case checks correct handling of websocket read commands by the<br>KNX IoT 3rd Party Server. Items of type datapoint will be requested.|
|**Expectation**|A websocket response message is expected. The response messages must<br>contain a valid JSON body. Every requested item must be part of the payload.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.6.2 Websocket Subscription|
|**Setup**|A datapoint ID must be provided.<br>A websocket connection to the KNX IoT 3rd Party Server is established and<br>active.|
|**Parameters**|**Websocket Command-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "abc123",`<br>`      "type": "org.knx.gateway.read"`<br>`    }`<br>`  },`<br>`  "data": [`<br>`    {`<br>`      "id": "<datapointId>",`<br>`      "type": "datapoint"`<br>`    }`<br>`  ]`<br>`} `|
|**Expected result**|**Websocket Response-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "xyz789",`<br>`      "type": "org.knx.gateway.response",`<br>`      "correlationid": "abc123",`<br>`      "source": "/topic/gateway/1"`<br>`    }`<br>`  },`<br>`  "data": [`<br>`    {`<br>`      "id": "<datapointId>",`<br>`      "type": "datapoint"`<br>`    }`<br> `] `|


-----

```
}

```
|Col1|}|
|---|---|


©C i h 1998 2022 i i i 1 0 2 S 438 f 584


-----

_5.7.4. Subscribe-Command_

5.7.4.1. Positive Result; Check notification

**Test ID** 5.7.4.1.
**Endpoint** 7.7 GET /messaging/ws

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** The test ensures correct behavior of a new created websocket based
subscription callback. To achieve this, following steps will be executed:

1. Get a datapoint by requesting GET /datapoints.
2. Create the subscription sending a subscribe command on the

websocket.
3. Set a value by sending a write command on the websocket.
4. Wait for a corresponding KNX telegram and check it for correct value

and type information (Not applicable if no actual KNX installation is
used).
5. Wait to receive an event notification from the websocket connection.

**Expectation** All requests executed successfully and every payload contains a valid JSON
body. At step 4 the event notification must contain the correct value. Also the
notification must arrive after the value was set in the subsystem (only tested
in KNX installations).

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available.
A websocket connection to the KNX IoT 3[rd] Party Server is established and
active.

**Parameters** **HTTP headers:**
**Step 1** Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints

**Request body:**
n/a

**Expected result** **HTTP headers:**
**Step 1** Content-type: application/vnd.api+json

ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**

©C i h 1998 2022 i i i 1 0 2 S 439 f 584

|Test ID|5.7.4.1.|
|---|---|
|**Endpoint**|7.7 GET /messaging/ws|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|The test ensures correct behavior of a new created websocket based<br>subscription callback. To achieve this, following steps will be executed:<br>1. Get a datapoint by requesting GET /datapoints.<br>2. Create the subscription sending a subscribe command on the<br>websocket.<br>3. Set a value by sending a write command on the websocket.<br>4. Wait for a corresponding KNX telegram and check it for correct value<br>and type information (Not applicable if no actual KNX installation is<br>used).<br>5. Wait to receive an event notification from the websocket connection.|
|**Expectation**|All requests executed successfully and every payload contains a valid JSON<br>body. At step 4 the event notification must contain the correct value. Also the<br>notification must arrive after the value was set in the subsystem (only tested<br>in KNX installations).|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available.<br>A websocket connection to the KNX IoT 3rd Party Server is established and<br>active.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>/datapoints<br>**Request body:** <br>n/a|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>200<br>**Response body:**|


-----

**Parameters** **Websocket Command-Message:**
**Step 3** `{`
```
             "meta": {
              "transaction": {
               "id": "abc123",
               "type": "org.knx.gateway.write"

```
©C i h 1998 2022 i i i 1 0 2 S 440 f 584

|Col1|<JSON with list of datapoints>|
|---|---|
|**Parameters**<br>**Step 2**|**Websocket Command-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "abc123",`<br>`      "type": "org.knx.gateway.subscribe",`<br>`      "source": "<testToolClient>"`<br>`    }`<br>`  },`<br>`  "data": {`<br>`    "type": "subscription",`<br>`    "relationships": {`<br>`      "subscriptionDatapoints": {`<br>`        "data": [`<br>`          {`<br>`            "id": "<datapointId>",`<br>`            "type": "datapoint"`<br>`          }`<br>`        ]`<br>`      }`<br>`    }`<br>`  }`<br>`} `|
|**Expected result**<br>**Step 2**|<br>**Websocket Response-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "xyz789",`<br>`      "type": "org.knx.gateway.response",`<br>`      "correlationid": "abc123",`<br>`      "source": "/topic/gateway/1",`<br>`      "lifetime": <defaultLifetime>`<br>`    }`<br>`  },`<br>`  "data": {`<br>`    "id": "<subscriptionId>",`<br>`    "type": "subscription",`<br>`    "relationships": {`<br>`      "subscriptionDatapoints": {`<br>`        "links": {`<br>`          "related":`<br>`"subscriptions/<subscriptionId>/datapoints"`<br>`        }`<br>`      }`<br>`    }`<br>`  }`<br>`} `|
|**Parameters**<br>**Step 3**|<br>**Websocket Command-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "abc123",`<br>`      "type": "org.knx.gateway.write"`|


-----

**Websocket Event-Message:**
```
{
 "meta": {
  "transaction": {
   "id": "xyz789",
   "type": "org.knx.gateway.updated"
  }
 },
 "data": [
  {
   "id": "<datapointId>",
   "type": "datapoint",
   "links": {
    "self": "/datapoints/<datapointId>"
   },
   "attributes": {
    "value": "<valueFromStep3>",
    "timestamp": "<timestampLastAccess>"
   }
  }
 ]
}

```
|Col1|}<br>},<br>"data": [<br>{<br>"id": "<datapointId>",<br>"type": "datapoint",<br>"attributes": {<br>"value": "<value>"<br>}<br>}<br>]<br>}|
|---|---|
|**Expected result**<br>**Step 3**|**Websocket Response-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "xyz789",`<br>`      "type": "org.knx.gateway.response",`<br>`      "correlationid": "abc123",`<br>`      "source": "/topic/gateway/1"`<br>`    }`<br>`  },`<br>`  "data": null`<br>`} `|
|**Expected result**<br>**Event Notification**|**Websocket Event-Message:**<br>`{ `<br>`  "meta": {` <br>`    "transaction": {` <br>`      "id": "xyz789",` <br>`      "type": "org.knx.gateway.updated"` <br>`    }` <br>`  },` <br>`  "data": [` <br>`    {` <br>`      "id": "<datapointId>",` <br>`      "type": "datapoint",` <br>`      "links": {` <br>`        "self": "/datapoints/<datapointId>"` <br>`      },` <br>`      "attributes": {` <br>`        "value": "<valueFromStep3>",` <br>`        "timestamp": "<timestampLastAccess>"` <br>`      }` <br>`    }` <br>`  ]` <br>`}`|


©C i h 1998 2022 i i i 1 0 2 S 441 f 584


-----

5.7.4.2. Positive result; Check notification; Websocket and HTTP simultaneously

**Test ID** 5.7.4.2.
**Endpoint** 7.7 GET /messaging/ws

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** The test ensures correct handling of a HTTP based and a websocket based
subscription at the same time.

1. Get a datapoint by requesting /datapoints.
2. Create the websocket subscription by sending a subscribe command.
3. Create the HTTP subscription by send a request to POST /subscriptions
4. Set a value by sending a write command on the websocket.
5. Wait for a corresponding KNX telegram and check it for correct value

and type information (Not applicable if no actual KNX installation is
used).
6. Wait to receive an event notification from the websocket connection

and via HTTP on the callback URL.

**Expectation** All requests executed successfully. All responses must contain a valid JSON
body.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available.
A websocket connection to the KNX IoT 3[rd] Party Server is established and
active.

**Parameters** **HTTP headers:**
**Step 1** Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints

**Request body:**
n/a

**Expected result** **HTTP headers:**
**Step 1** Content-type: application/vnd.api+json

ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of datapoints>

```
**Parameters** **Websocket Command-Message:**
**Step 2** `{`

©C i h 1998 2022 i i i 1 0 2 S 442 f 584

|Test ID|5.7.4.2.|
|---|---|
|**Endpoint**|7.7 GET /messaging/ws|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|The test ensures correct handling of a HTTP based and a websocket based<br>subscription at the same time.<br>1. Get a datapoint by requesting /datapoints.<br>2. Create the websocket subscription by sending a subscribe command.<br>3. Create the HTTP subscription by send a request to POST /subscriptions<br>4. Set a value by sending a write command on the websocket.<br>5. Wait for a corresponding KNX telegram and check it for correct value<br>and type information (Not applicable if no actual KNX installation is<br>used).<br>6. Wait to receive an event notification from the websocket connection<br>and via HTTP on the callback URL.|
|**Expectation**|All requests executed successfully. All responses must contain a valid JSON<br>body.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available.<br>A websocket connection to the KNX IoT 3rd Party Server is established and<br>active.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>/datapoints<br>**Request body:** <br>n/a|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>200<br>**Response body:** <br>`<JSON with list of datapoints>`|
|**Parameters**<br>**Step 2**|**Websocket Command-Message:**<br>`{ `|


-----

**Parameters** **HTTP headers:**
**Step 3** Accept: application/vnd.api+json

Authorization: Bearer <valid access token>

**URL path / parameters:**
/subscriptions

**Request body:**
```
            {

```
©C i h 1998 2022 i i i 1 0 2 S 443 f 584

|Col1|"meta": {<br>"transaction": {<br>"id": "abc123",<br>"type": "org.knx.gateway.subscribe",<br>"source": "<testToolClient>"<br>}<br>},<br>"data": {<br>"type": "subscription",<br>"relationships": {<br>"subscriptionDatapoints": {<br>"data": [<br>{<br>"id": "<datapointId>",<br>"type": "datapoint"<br>}<br>]<br>}<br>}<br>}<br>}|
|---|---|
|**Expected result**<br>**Step 2**|<br>**Websocket Response-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "xyz789",`<br>`      "type": "org.knx.gateway.response",`<br>`      "correlationid": "abc123",`<br>`      "source": "/topic/gateway/1",`<br>`      "lifetime": <defaultLifetime>`<br>`    }`<br>`  },`<br>`  "data": {`<br>`    "id": "<websocketSubscriptionId>",`<br>`    "type": "subscription",`<br>`    "relationships": {`<br>`      "subscriptionDatapoints": {`<br>`        "links": {`<br>`          "related":`<br>`"subscriptions/<websocketSubscriptionId>/datapoints"`<br>`        }`<br>`      }`<br>`    }`<br>`  }`<br>`} `|
|**Parameters**<br>**Step 3**|<br>**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>/subscriptions<br>**Request body:** <br>`{ `|


-----

**Expected result** **Websocket Response-Message:**
**Step 4** `{`
```
             "meta": {
              "transaction": {
               "id": "xyz789",
               "type": "org.knx.gateway.response",

```
©C i h 1998 2022 i i i 1 0 2 S 444 f 584

|Col1|"data": {<br>"type": "subscription",<br>"relationships": {<br>"subscriptionDatapoints": {<br>"data": [<br>{<br>"id": "{datapointId}",<br>"type": "datapoint"<br>}<br>]<br>}<br>},<br>"attributes": {<br>"url": "<TesttoolCallbackURL>",<br>"secret": "TheBestPasswordEver"<br>}<br>}<br>}|
|---|---|
|**Expected result**<br>**Step 3**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>201<br>**Response body:** <br>`<JSON with single subscription>`|
|**Parameters**<br>**Step 4**|**Websocket Command-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "abc123",`<br>`      "type": "org.knx.gateway.write"`<br>`    }`<br>`  },`<br>`  "data": [`<br>`    {`<br>`      "id": "<datapointId>",`<br>`      "type": "datapoint",`<br>`      "attributes": {`<br>`        "value": "<value>"`<br>`      }`<br>`    }`<br>`  ]`<br>`} `|
|**Expected result**<br>**Step 4**|**Websocket Response-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "xyz789",`<br>`      "type": "org.knx.gateway.response", `|


-----

**Websocket Event-Message:**
```
{
 "meta": {
  "transaction": {
   "id": "xyz789",
   "type": "org.knx.gateway.updated"
  }
 },
 "data": [
  {
   "id": "<datapointId>",
   "type": "datapoint",
   "links": {
    "self": "/datapoints/<datapointId>"
   },
   "attributes": {
    "value": "<valueFromStep4>",
    "timestamp": "<timestampLastAccess>"
   }
  }
 ]
}

```
**HTTP callback:**
```
{
 "data": [
  {
   "id": "<datapointId>",
   "type": "datapoint",
   "links": {
    "self": "/datapoints/<datapointId>"
   },
   "attributes": {
    "value": "<valueFromStep3>",
    "timestamp": "<timestampLastAccess>"
   }
  }
 ]
}

```
|Col1|"correlationid": "abc123",<br>"source": "/topic/gateway/1"<br>}<br>},<br>"data": null<br>}|
|---|---|
|**Expected result**<br>**Event Notification**|**Websocket Event-Message:**<br>`{ `<br>`  "meta": {` <br>`    "transaction": {` <br>`      "id": "xyz789",` <br>`      "type": "org.knx.gateway.updated"` <br>`    }` <br>`  },` <br>`  "data": [` <br>`    {` <br>`      "id": "<datapointId>",` <br>`      "type": "datapoint",` <br>`      "links": {` <br>`        "self": "/datapoints/<datapointId>"` <br>`      },` <br>`      "attributes": {` <br>`        "value": "<valueFromStep4>",` <br>`        "timestamp": "<timestampLastAccess>"` <br>`      }` <br>`    }` <br>`  ]` <br>`}` <br>**HTTP callback:**<br>`{ `<br>`  "data": [`<br>`    {`<br>`      "id": "<datapointId>",`<br>`      "type": "datapoint",`<br>`      "links": {`<br>`        "self": "/datapoints/<datapointId>"`<br>`      },`<br>`      "attributes": {`<br>`        "value": "<valueFromStep3>",`<br>`        "timestamp": "<timestampLastAccess>"`<br>`      }`<br>`    }`<br>`  ]`<br>`} `|


©C i h 1998 2022 i i i 1 0 2 S 445 f 584


-----

5.7.4.3. Positive result; Check notification; Double subscription

**Test ID** 5.7.4.3.
**Endpoint** 7.7 GET /messaging/ws

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** The test ensures correct handling of two websocket based subscriptions on
the same datapoint.

1. Get a datapoint by requesting /datapoints.
2. Create the websocket subscription by sending a subscribe command.
3. Create another websocket subscription by sending a subscribe

command.
4. Set a value by sending a write command on the websocket.
5. Wait for a corresponding KNX telegram and check it for correct value

and type information (Not applicable if no actual KNX installation is
used).
6. Wait to receive two event notifications from the websocket

connection.

**Expectation** All requests executed successfully. All responses must contain a valid JSON
body.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available.
A websocket connection to the KNX IoT 3[rd] Party Server is established and
active.

**Parameters** **HTTP headers:**
**Step 1** Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints

**Request body:**
n/a

**Expected result** **HTTP headers:**
**Step 1** Content-type: application/vnd.api+json

ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of datapoints>

```
**Parameters** **Websocket Command-Message:**

©C i h 1998 2022 i i i 1 0 2 S 446 f 584

|Test ID|5.7.4.3.|
|---|---|
|**Endpoint**|7.7 GET /messaging/ws|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|The test ensures correct handling of two websocket based subscriptions on<br>the same datapoint.<br>1. Get a datapoint by requesting /datapoints.<br>2. Create the websocket subscription by sending a subscribe command.<br>3. Create another websocket subscription by sending a subscribe<br>command.<br>4. Set a value by sending a write command on the websocket.<br>5. Wait for a corresponding KNX telegram and check it for correct value<br>and type information (Not applicable if no actual KNX installation is<br>used).<br>6. Wait to receive two event notifications from the websocket<br>connection.|
|**Expectation**|All requests executed successfully. All responses must contain a valid JSON<br>body.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available.<br>A websocket connection to the KNX IoT 3rd Party Server is established and<br>active.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>/datapoints<br>**Request body:** <br>n/a|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>200<br>**Response body:** <br>`<JSON with list of datapoints>`|
|**Parameters**|**Websocket Command-Message:**|


-----

**Parameters** **Websocket Command-Message:**
**Step 3** `{`
```
             "meta": {
              "transaction": {
               "id": "abc123",
               "type": "org.knx.gateway.subscribe",
               "source": "<testToolClient>"
              }
             },

```
©C i h 1998 2022 i i i 1 0 2 S 44 f 584

|Step 2|{<br>"meta": {<br>"transaction": {<br>"id": "abc123",<br>"type": "org.knx.gateway.subscribe",<br>"source": "<testToolClient>"<br>}<br>},<br>"data": {<br>"type": "subscription",<br>"relationships": {<br>"subscriptionDatapoints": {<br>"data": [<br>{<br>"id": "<datapointId>",<br>"type": "datapoint"<br>}<br>]<br>}<br>}<br>}<br>}|
|---|---|
|**Expected result**<br>**Step 2**|<br>**Websocket Response-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "xyz789",`<br>`      "type": "org.knx.gateway.response",`<br>`      "correlationid": "abc123",`<br>`      "source": "/topic/gateway/1",`<br>`      "lifetime": <defaultLifetime>`<br>`    }`<br>`  },`<br>`  "data": {`<br>`    "id": "<subscriptionId1>",`<br>`    "type": "subscription",`<br>`    "relationships": {`<br>`      "subscriptionDatapoints": {`<br>`        "links": {`<br>`          "related":`<br>`"subscriptions/<subscriptionId1>/datapoints"`<br>`        }`<br>`      }`<br>`    }`<br>`  }`<br>`} `|
|**Parameters**<br>**Step 3**|<br>**Websocket Command-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "abc123",`<br>`      "type": "org.knx.gateway.subscribe",`<br>`      "source": "<testToolClient>"`<br>`    }`<br> `}, `|


-----

**Parameters** **Websocket Command-Message:**
**Step 4** `{`
```
             "meta": {
              "transaction": {
               "id": "abc123",
               "type": "org.knx.gateway.write"
              }
             },
             "data": [
              {
               "id": "<datapointId>",
               "type": "datapoint",
               "attributes": {
                "value": "<value>"
               }
              }
             ]

```
©C i h 1998 2022 i i i 1 0 2 S 448 f 584

|Col1|"data": {<br>"type": "subscription",<br>"relationships": {<br>"subscriptionDatapoints": {<br>"data": [<br>{<br>"id": "<datapointId>",<br>"type": "datapoint"<br>}<br>]<br>}<br>}<br>}<br>}|
|---|---|
|**Expected result**<br>**Step 3**|<br>**Websocket Response-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "xyz789",`<br>`      "type": "org.knx.gateway.response",`<br>`      "correlationid": "abc123",`<br>`      "source": "/topic/gateway/1",`<br>`      "lifetime": <defaultLifetime>`<br>`    }`<br>`  },`<br>`  "data": {`<br>`    "id": "<subscriptionId2>",`<br>`    "type": "subscription",`<br>`    "relationships": {`<br>`      "subscriptionDatapoints": {`<br>`        "links": {`<br>`          "related":`<br>`"subscriptions/<subscriptionId2>/datapoints"`<br>`        }`<br>`      }`<br>`    }`<br>`  }`<br>`} `|
|**Parameters**<br>**Step 4**|<br>**Websocket Command-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "abc123",`<br>`      "type": "org.knx.gateway.write"`<br>`    }`<br>`  },`<br>`  "data": [`<br>`    {`<br>`      "id": "<datapointId>",`<br>`      "type": "datapoint",`<br>`      "attributes": {`<br>`        "value": "<value>"`<br>`      }`<br>`    }`<br> `] `|


-----

**Websocket Event-Message (received 2 times):**
```
{
 "meta": {
  "transaction": {
   "id": "xyz789",
   "type": "org.knx.gateway.updated"
  }
 },
 "data": [
  {
   "id": "<datapointId>",
   "type": "datapoint",
   "links": {
    "self": "/datapoints/<datapointId>"
   },
   "attributes": {
    "value": "<valueFromStep4>",
    "timestamp": "<timestampLastAccess>"
   }
  }
 ]
}

```
|Col1|}|
|---|---|
|**Expected result**<br>**Step 4**|**Websocket Response-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "xyz789",`<br>`      "type": "org.knx.gateway.response",`<br>`      "correlationid": "abc123",`<br>`      "source": "/topic/gateway/1"`<br>`    }`<br>`  },`<br>`  "data": null`<br>`} `|
|**Expected result**<br>**Event Notification**|**Websocket Event-Message (received 2 times):**<br>`{ `<br>`  "meta": {` <br>`    "transaction": {` <br>`      "id": "xyz789",` <br>`      "type": "org.knx.gateway.updated"` <br>`    }` <br>`  },` <br>`  "data": [` <br>`    {` <br>`      "id": "<datapointId>",` <br>`      "type": "datapoint",` <br>`      "links": {` <br>`        "self": "/datapoints/<datapointId>"` <br>`      },` <br>`      "attributes": {` <br>`        "value": "<valueFromStep4>",` <br>`        "timestamp": "<timestampLastAccess>"` <br>`      }` <br>`    }` <br>`  ]` <br>`}`|


©C i h 1998 2022 i i i 1 0 2 S 449 f 584


-----

5.7.4.4. Positive result; Check notification; Double subscription

**Test ID** 5.7.4.4.
**Endpoint** 7.7 GET /messaging/ws

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** The test ensures correct handling of websocket based subscription when
writing to a datapoint without changing the value (setting the same value
twice).

1. Get a datapoint by requesting /datapoints.
2. Create the websocket subscription by sending a subscribe command.
3. Set a value by sending a write command on the websocket.
4. Wait for a corresponding KNX telegram and check it for correct value

and type information (Not applicable if no actual KNX installation is
used).
5. Wait to receive the event notification from the websocket connection.
6. Set the same value by sending a write command on the websocket.
7. Wait for a corresponding KNX telegram and check it for correct value

and type information (Not applicable if no actual KNX installation is
used).
8. Wait to receive the event notification from the websocket connection.

**Expectation** All requests executed successfully. All responses must contain a valid JSON
body.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available.
A websocket connection to the KNX IoT 3[rd] Party Server is established and
active.

**Parameters** **HTTP headers:**
**Step 1** Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints

**Request body:**
n/a

**Expected result** **HTTP headers:**
**Step 1** Content-type: application/vnd.api+json

ETag: “<resource identifier>”

**HTTP status code:**
200

©C i h 1998 2022 i i i 1 0 2 S 450 f 584

|Test ID|5.7.4.4.|
|---|---|
|**Endpoint**|7.7 GET /messaging/ws|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|The test ensures correct handling of websocket based subscription when<br>writing to a datapoint without changing the value (setting the same value<br>twice).<br>1. Get a datapoint by requesting /datapoints.<br>2. Create the websocket subscription by sending a subscribe command.<br>3. Set a value by sending a write command on the websocket.<br>4. Wait for a corresponding KNX telegram and check it for correct value<br>and type information (Not applicable if no actual KNX installation is<br>used).<br>5. Wait to receive the event notification from the websocket connection.<br>6. Set the same value by sending a write command on the websocket.<br>7. Wait for a corresponding KNX telegram and check it for correct value<br>and type information (Not applicable if no actual KNX installation is<br>used).<br>8. Wait to receive the event notification from the websocket connection.|
|**Expectation**|All requests executed successfully. All responses must contain a valid JSON<br>body.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available.<br>A websocket connection to the KNX IoT 3rd Party Server is established and<br>active.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>/datapoints<br>**Request body:** <br>n/a|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>200|


-----

**Parameters** **Websocket Command-Message:**
**Step 3** `{`
```
             "meta": {
              "transaction": {
               "id": "abc123",

```
©C i h 1998 2022 i i i 1 0 2 S 451 f 584

|Col1|Response body:<br><JSON with list of datapoints>|
|---|---|
|**Parameters**<br>**Step 2**|**Websocket Command-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "abc123",`<br>`      "type": "org.knx.gateway.subscribe",`<br>`      "source": "<testToolClient>"`<br>`    }`<br>`  },`<br>`  "data": {`<br>`    "type": "subscription",`<br>`    "relationships": {`<br>`      "subscriptionDatapoints": {`<br>`        "data": [`<br>`          {`<br>`            "id": "<datapointId>",`<br>`            "type": "datapoint"`<br>`          }`<br>`        ]`<br>`      }`<br>`    }`<br>`  }`<br>`} `|
|**Expected result**<br>**Step 2**|<br>**Websocket Response-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "xyz789",`<br>`      "type": "org.knx.gateway.response",`<br>`      "correlationid": "abc123",`<br>`      "source": "/topic/gateway/1",`<br>`      "lifetime": <defaultLifetime>`<br>`    }`<br>`  },`<br>`  "data": {`<br>`    "id": "<subscriptionId>",`<br>`    "type": "subscription",`<br>`    "relationships": {`<br>`      "subscriptionDatapoints": {`<br>`        "links": {`<br>`          "related":`<br>`"subscriptions/<subscriptionId>/datapoints"`<br>`        }`<br>`      }`<br>`    }`<br>`  }`<br>`} `|
|**Parameters**<br>**Step 3**|<br>**Websocket Command-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "abc123", `|


-----

**Parameters** **Websocket Command-Message:**
**Step 6** `{`
```
             "meta": {
              "transaction": {
               "id": "abc123",

```
©C i h 1998 2022 i i i 1 0 2 S 452 f 584

|Col1|"type": "org.knx.gateway.write"<br>}<br>},<br>"data": [<br>{<br>"id": "<datapointId>",<br>"type": "datapoint",<br>"attributes": {<br>"value": "<value>"<br>}<br>}<br>]<br>}|
|---|---|
|**Expected result**<br>**Step 3**|**Websocket Response-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "xyz789",`<br>`      "type": "org.knx.gateway.response",`<br>`      "correlationid": "abc123",`<br>`      "source": "/topic/gateway/1"`<br>`    }`<br>`  },`<br>`  "data": null`<br>`} `|
|**Expected result**<br>**Event Notification**<br>**Step 5**|**Websocket Event-Message:**<br>`{ `<br>`  "meta": {` <br>`    "transaction": {` <br>`      "id": "xyz789",` <br>`      "type": "org.knx.gateway.updated"` <br>`    }` <br>`  },` <br>`  "data": [` <br>`    {` <br>`      "id": "<datapointId>",` <br>`      "type": "datapoint",` <br>`      "links": {` <br>`        "self": "/datapoints/<datapointId>"` <br>`      },` <br>`      "attributes": {` <br>`        "value": "<valueFromStep4>",` <br>`        "timestamp": "<timestampLastAccess>"` <br>`      }` <br>`    }` <br>`  ]` <br>`}`|
|**Parameters**<br>**Step 6**|**Websocket Command-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "abc123", `|


-----

**Websocket Event-Message:**
```
{
 "meta": {
  "transaction": {
   "id": "xyz789",
   "type": "org.knx.gateway.updated"
  }
 },
 "data": [
  {
   "id": "<datapointId>",
   "type": "datapoint",
   "links": {
    "self": "/datapoints/<datapointId>"
   },
   "attributes": {
    "value": "<valueFromStep4>",
    "timestamp": "<timestampLastAccess>"
   }
  }
 ]
}

```
|Col1|"type": "org.knx.gateway.write"<br>}<br>},<br>"data": [<br>{<br>"id": "<datapointId>",<br>"type": "datapoint",<br>"attributes": {<br>"value": "<value>"<br>}<br>}<br>]<br>}|
|---|---|
|**Expected result**<br>**Step 6**|**Websocket Response-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "xyz789",`<br>`      "type": "org.knx.gateway.response",`<br>`      "correlationid": "abc123",`<br>`      "source": "/topic/gateway/1"`<br>`    }`<br>`  },`<br>`  "data": null`<br>`} `|
|**Expected result**<br>**Event Notification**<br>**Step 8**|**Websocket Event-Message:**<br>`{ `<br>`  "meta": {` <br>`    "transaction": {` <br>`      "id": "xyz789",` <br>`      "type": "org.knx.gateway.updated"` <br>`    }` <br>`  },` <br>`  "data": [` <br>`    {` <br>`      "id": "<datapointId>",` <br>`      "type": "datapoint",` <br>`      "links": {` <br>`        "self": "/datapoints/<datapointId>"` <br>`      },` <br>`      "attributes": {` <br>`        "value": "<valueFromStep4>",` <br>`        "timestamp": "<timestampLastAccess>"` <br>`      }` <br>`    }` <br>`  ]` <br>`}`|


©C i h 1998 2022 i i i 1 0 2 S 453 f 584


-----

5.7.4.5. Negative result; No connection to subsystem

**Test ID** 5.7.4.5.
**Endpoint** 7.7 GET /messaging/ws

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** The test ensures correct handling of websocket based subscription when the
underlying subsystem is not connected.

1. Get a datapoint by requesting /datapoints.
2. Create the websocket subscription by sending a subscribe command.
3. Set a value by sending a write command on the websocket.
4. Wait until a timeout runs out. No event notification from the

websocket connection is received in that time.

**Expectation** All requests executed successfully. All responses must contain a valid JSON
body. No event notification is received.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available.
A websocket connection to the KNX IoT 3[rd] Party Server is established and
active.

**Parameters** **HTTP headers:**
**Step 1** Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints

**Request body:**
n/a

**Expected result** **HTTP headers:**
**Step 1** Content-type: application/vnd.api+json

ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of datapoints>

```
**Parameters** **Websocket Command-Message:**
**Step 2** `{`
```
             "meta": {
              "transaction": {
               "id": "abc123",
               "type": "org.knx.gateway.subscribe",

```
©C i h 1998 2022 i i i 1 0 2 S 454 f 584

|Test ID|5.7.4.5.|
|---|---|
|**Endpoint**|7.7 GET /messaging/ws|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|The test ensures correct handling of websocket based subscription when the<br>underlying subsystem is not connected.<br>1. Get a datapoint by requesting /datapoints.<br>2. Create the websocket subscription by sending a subscribe command.<br>3. Set a value by sending a write command on the websocket.<br>4. Wait until a timeout runs out. No event notification from the<br>websocket connection is received in that time.|
|**Expectation**|All requests executed successfully. All responses must contain a valid JSON<br>body. No event notification is received.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available.<br>A websocket connection to the KNX IoT 3rd Party Server is established and<br>active.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>/datapoints<br>**Request body:** <br>n/a|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>200<br>**Response body:** <br>`<JSON with list of datapoints>`|
|**Parameters**<br>**Step 2**|**Websocket Command-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "abc123",`<br>`      "type": "org.knx.gateway.subscribe", `|


-----

**Parameters** **Websocket Command-Message:**
**Step 3** `{`
```
             "meta": {
              "transaction": {
               "id": "abc123",
               "type": "org.knx.gateway.write"
              }
             },
             "data": [
              {
               "id": "<datapointId>",
               "type": "datapoint",
               "attributes": {
                "value": "<value>"

```
©C i h 1998 2022 i i i 1 0 2 S 455 f 584

|Col1|"source": "<testToolClient>"<br>}<br>},<br>"data": {<br>"type": "subscription",<br>"relationships": {<br>"subscriptionDatapoints": {<br>"data": [<br>{<br>"id": "<datapointId>",<br>"type": "datapoint"<br>}<br>]<br>}<br>}<br>}<br>}|
|---|---|
|**Expected result**<br>**Step 2**|<br>**Websocket Response-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "xyz789",`<br>`      "type": "org.knx.gateway.response",`<br>`      "correlationid": "abc123",`<br>`      "source": "/topic/gateway/1",`<br>`      "lifetime": <defaultLifetime>`<br>`    }`<br>`  },`<br>`  "data": {`<br>`    "id": "<websocketSubscriptionId>",`<br>`    "type": "subscription",`<br>`    "relationships": {`<br>`      "subscriptionDatapoints": {`<br>`        "links": {`<br>`          "related":`<br>`"subscriptions/<websocketSubscriptionId>/datapoints"`<br>`        }`<br>`      }`<br>`    }`<br>`  }`<br>`} `|
|**Parameters**<br>**Step 3**|<br>**Websocket Command-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "abc123",`<br>`      "type": "org.knx.gateway.write"`<br>`    }`<br>`  },`<br>`  "data": [`<br>`    {`<br>`      "id": "<datapointId>",`<br>`      "type": "datapoint",`<br>`      "attributes": {`<br>`        "value": "<value>"`|


-----

**Websocket Response-Message:**
```
{
 "meta": {
  "transaction": {
   "id": "xyz789",
   "type": "org.knx.gateway.response",
   "correlationid": "abc123",
   "source": "/topic/gateway/1"
  }
 },
 "data": null
}

```
|Col1|}<br>}<br>]<br>}|
|---|---|
|**Expected result**<br>**Step 3**|**Websocket Response-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "xyz789",`<br>`      "type": "org.knx.gateway.response",`<br>`      "correlationid": "abc123",`<br>`      "source": "/topic/gateway/1"`<br>`    }`<br>`  },`<br>`  "data": null`<br>`} `|


©C i h 1998 2022 i i i 1 0 2 S 456 f 584


-----

_5.7.5. Unsubscribe-Command_

5.7.5.1. Positive Result; Check notification

**Test ID** 5.7.5.1.
**Endpoint** 7.7 GET /messaging/ws

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** The test ensures correct behavior of a deleted HTTP based subscription
callback. To achieve this, following steps will be executed:

1. Get a datapoint by requesting GET /datapoints.
2. Create the subscription sending a subscribe command.
3. Set a value by sending a write command on the websocket.
4. Wait to receive a notification event message on the websocket.
5. Delete the subscription by sending an unsubscribe command.
6. Set a value by sending a write command on the websocket.
7. No new notification event arrives.

**Expectation** All requests execute successfully.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available.
A websocket connection to the KNX IoT 3[rd] Party Server is established and
active.

**Parameters** **HTTP headers:**
**Step 1** Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints

**Request body:**
n/a

**Expected result** **HTTP headers:**
**Step 1** Content-type: application/vnd.api+json

ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of datapoints>

```
**Parameters** **Websocket Command-Message:**
**Step 2** `{`
```
             "meta": {

```
©C i h 1998 2022 i i i 1 0 2 S 45 f 584

|Test ID|5.7.5.1.|
|---|---|
|**Endpoint**|7.7 GET /messaging/ws|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|The test ensures correct behavior of a deleted HTTP based subscription<br>callback. To achieve this, following steps will be executed:<br>1. Get a datapoint by requesting GET /datapoints.<br>2. Create the subscription sending a subscribe command.<br>3. Set a value by sending a write command on the websocket.<br>4. Wait to receive a notification event message on the websocket.<br>5. Delete the subscription by sending an unsubscribe command.<br>6. Set a value by sending a write command on the websocket.<br>7. No new notification event arrives.|
|**Expectation**|All requests execute successfully.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available.<br>A websocket connection to the KNX IoT 3rd Party Server is established and<br>active.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>/datapoints<br>**Request body:** <br>n/a|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>200<br>**Response body:** <br>`<JSON with list of datapoints>`|
|**Parameters**<br>**Step 2**|**Websocket Command-Message:**<br>`{ `<br>`  "meta":{ `|


-----

**Parameters** **Websocket Command-Message:**
**Step 3** `{`
```
             "meta": {
              "transaction": {
               "id": "abc123",
               "type": "org.knx.gateway.write"
              }
             },
             "data": [

```
©C i h 1998 2022 i i i 1 0 2 S 458 f 584

|Col1|"transaction": {<br>"id": "abc123",<br>"type": "org.knx.gateway.subscribe",<br>"source": "<testToolClient>"<br>}<br>},<br>"data": {<br>"type": "subscription",<br>"relationships": {<br>"subscriptionDatapoints": {<br>"data": [<br>{<br>"id": "<datapointId>",<br>"type": "datapoint"<br>}<br>]<br>}<br>}<br>}<br>}|
|---|---|
|**Expected result**<br>**Step 2**|**Websocket Response-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "xyz789",`<br>`      "type": "org.knx.gateway.response",`<br>`      "correlationid": "abc123",`<br>`      "source": "/topic/gateway/1",`<br>`      "lifetime": <defaultLifetime>`<br>`    }`<br>`  },`<br>`  "data": {`<br>`    "id": "<subscriptionId>",`<br>`    "type": "subscription",`<br>`    "relationships": {`<br>`      "subscriptionDatapoints": {`<br>`        "links": {`<br>`          "related":`<br>`"subscriptions/<subscriptionId>/datapoints"`<br>`        }`<br>`      }`<br>`    }`<br>`  }`<br>`} `|
|**Parameters**<br>**Step 3**|**Websocket Command-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "abc123",`<br>`      "type": "org.knx.gateway.write"`<br>`    }`<br>`  },`<br>`  "data":[ `|


-----

**Parameters** **Websocket Command-Message:**
**Step 5** `{`
```
             "meta": {
              "transaction": {
               "id": "abc123",
               "type": "org.knx.gateway.unsubscribe"
              }
             },
             "data": [

```
©C i h 1998 2022 i i i 1 0 2 S 459 f 584

|Col1|{<br>"id": "<datapointId>",<br>"type": "datapoint",<br>"attributes": {<br>"value": "<value>"<br>}<br>}<br>]<br>}|
|---|---|
|**Expected result**<br>**Step 3**|**Websocket Response-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "xyz789",`<br>`      "type": "org.knx.gateway.response",`<br>`      "correlationid": "abc123",`<br>`      "source": "/topic/gateway/1"`<br>`    }`<br>`  },`<br>`  "data": null`<br>`} `|
|**Expected result**<br>**Step 4**<br>**Event Notification**|**Websocket Event-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "xyz789",`<br>`      "type": "org.knx.gateway.updated"`<br>`    }`<br>`  },`<br>`  "data": [`<br>`    {`<br>`      "id": "<datapointId>",`<br>`      "type": "datapoint",`<br>`      "links": {`<br>`        "self": "/datapoints/<datapointId>"`<br>`      },`<br>`      "attributes": {`<br>`        "value": "<valueFromStep3>",`<br>`        "timestamp": "<timestampLastAccess>"`<br>`      }`<br>`    }`<br>`  ]`<br>`} `|
|**Parameters**<br>**Step 5**|**Websocket Command-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "abc123",`<br>`      "type": "org.knx.gateway.unsubscribe"`<br>`    }`<br>`  },`<br>`  "data":[ `|


-----

|Col1|{<br>"id": "<subscriptionId>",<br>"type": "subscription"<br>}<br>]<br>}|
|---|---|
|**Expected result**<br>**Step 5**|**Websocket Response-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "xyz789",`<br>`      "type": "org.knx.gateway.response",`<br>`      "correlationid": "abc123",`<br>`      "source": "/topic/gateway/1"`<br>`    }`<br>`  },`<br>`  "data": null`<br>`} `|
|**Parameters**<br>**Step 6**|**Websocket Command-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "abc123",`<br>`      "type": "org.knx.gateway.write"`<br>`    }`<br>`  },`<br>`  "data": [`<br>`    {`<br>`      "id": "<datapointId>",`<br>`      "type": "datapoint",`<br>`      "attributes": {`<br>`        "value": "<value>"`<br>`      }`<br>`    }`<br>`  ]`<br>`} `|
|**Expected result**<br>**Step 6**|**Websocket Response-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "xyz789",`<br>`      "type": "org.knx.gateway.response",`<br>`      "correlationid": "abc123",`<br>`      "source": "/topic/gateway/1"`<br>`    }`<br>`  },`<br>`  "data": null`<br>`} `|


©C i h 1998 2022 i i i 1 0 2 S 460 f 584


-----

5.7.5.2. Positive result; Check notification after connection terminated

**Test ID** 5.7.5.2.
**Endpoint** 7.7 GET /messaging/ws

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** The test ensures correct deletion of a websocket based subscription, when the
websocket connection is terminated.

1. Get a datapoint by requesting /datapoints.
2. Create the subscription by sending a subscribe command.
3. Set a value by sending a write command on the websocket.
4. Wait for a corresponding KNX telegram and check it for correct value

and type information (Not applicable if no actual KNX installation is
used).
5. Wait to receive a notification event message on the websocket.
6. Close the websocket connection.
7. Start the websocket connection.
8. Set a value by sending a write command on the websocket.
9. No new event notification arrives.

**Expectation** All requests execute successfully.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available.
A websocket connection to the KNX IoT 3[rd] Party Server is established and
active.

**Parameters** **HTTP headers:**
**Step 1** Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints

**Request body:**
n/a

**Expected result** **HTTP headers:**
**Step 1** Content-type: application/vnd.api+json

ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of datapoints>

```
©C i h 1998 2022 i i i 1 0 2 S 461 f 584

|Test ID|5.7.5.2.|
|---|---|
|**Endpoint**|7.7 GET /messaging/ws|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|The test ensures correct deletion of a websocket based subscription, when the<br>websocket connection is terminated.<br>1. Get a datapoint by requesting /datapoints.<br>2. Create the subscription by sending a subscribe command.<br>3. Set a value by sending a write command on the websocket.<br>4. Wait for a corresponding KNX telegram and check it for correct value<br>and type information (Not applicable if no actual KNX installation is<br>used).<br>5. Wait to receive a notification event message on the websocket.<br>6. Close the websocket connection.<br>7. Start the websocket connection.<br>8. Set a value by sending a write command on the websocket.<br>9. No new event notification arrives.|
|**Expectation**|All requests execute successfully.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available.<br>A websocket connection to the KNX IoT 3rd Party Server is established and<br>active.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>/datapoints<br>**Request body:** <br>n/a|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>200<br>**Response body:** <br>`<JSON with list of datapoints>`|


-----

**Parameters** **Websocket Command-Message:**
**Step 3** `{`
```
             "meta": {
              "transaction": {
               "id": "abc123",

```
©C i h 1998 2022 i i i 1 0 2 S 462 f 584

|Col1|Col2|
|---|---|
|**Parameters**<br>**Step 2**|**Websocket Command-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "abc123",`<br>`      "type": "org.knx.gateway.subscribe",`<br>`      "source": "<testToolClient>"`<br>`    }`<br>`  },`<br>`  "data": {`<br>`    "type": "subscription",`<br>`    "relationships": {`<br>`      "subscriptionDatapoints": {`<br>`        "data": [`<br>`          {`<br>`            "id": "<datapointId>",`<br>`            "type": "datapoint"`<br>`          }`<br>`        ]`<br>`      }`<br>`    }`<br>`  }`<br>`} `|
|**Expected result**<br>**Step 2**|**Websocket Response-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "xyz789",`<br>`      "type": "org.knx.gateway.response",`<br>`      "correlationid": "abc123",`<br>`      "source": "/topic/gateway/1",`<br>`      "lifetime": <defaultLifetime>`<br>`    }`<br>`  },`<br>`  "data": {`<br>`    "id": "<subscriptionId>",`<br>`    "type": "subscription",`<br>`    "relationships": {`<br>`      "subscriptionDatapoints": {`<br>`        "links": {`<br>`          "related":`<br>`"subscriptions/<subscriptionId>/datapoints"`<br>`        }`<br>`      }`<br>`    }`<br>`  }`<br>`} `|
|**Parameters**<br>**Step 3**|**Websocket Command-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "abc123", `|


-----

**Parameters** **Websocket Command-Message:**
**Step 8** `{`
```
             "meta": {
              "transaction": {
               "id": "abc123",

```
©C i h 1998 2022 i i i 1 0 2 S 463 f 584

|Col1|"type": "org.knx.gateway.write"<br>}<br>},<br>"data": [<br>{<br>"id": "<datapointId>",<br>"type": "datapoint",<br>"attributes": {<br>"value": "<value>"<br>}<br>}<br>]<br>}|
|---|---|
|**Expected result**<br>**Step 3**|**Websocket Response-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "xyz789",`<br>`      "type": "org.knx.gateway.response",`<br>`      "correlationid": "abc123",`<br>`      "source": "/topic/gateway/1"`<br>`    }`<br>`  },`<br>`  "data": null`<br>`} `|
|**Expected result**<br>**Step 5**<br>**Event Notification**|**Websocket Event-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "xyz789",`<br>`      "type": "org.knx.gateway.updated"`<br>`    }`<br>`  },`<br>`  "data": [`<br>`    {`<br>`      "id": "<datapointId>",`<br>`      "type": "datapoint",`<br>`      "links": {`<br>`        "self": "/datapoints/<datapointId>"`<br>`      },`<br>`      "attributes": {`<br>`        "value": "<valueFromStep3>",`<br>`        "timestamp": "<timestampLastAccess>"`<br>`      }`<br>`    }`<br>`  ]`<br>`} `|
|**Parameters**<br>**Step 8**|**Websocket Command-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "abc123", `|


-----

|Col1|"type": "org.knx.gateway.write"<br>}<br>},<br>"data": [<br>{<br>"id": "<datapointId>",<br>"type": "datapoint",<br>"attributes": {<br>"value": "<value>"<br>}<br>}<br>]<br>}|
|---|---|
|**Expected result**<br>**Step 8**|**Websocket Response-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "xyz789",`<br>`      "type": "org.knx.gateway.response",`<br>`      "correlationid": "abc123",`<br>`      "source": "/topic/gateway/1"`<br>`    }`<br>`  },`<br>`  "data": null`<br>`} `|


©C i h 1998 2022 i i i 1 0 2 S 464 f 584


-----

5.7.5.3. Positive result; Check lifetime

**Test ID** 5.7.5.3.
**Endpoint** 7.7 GET /messaging/ws

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** The test ensures correct deletion of a websocket based subscription, after the
lifetime has ended.

1. Get a datapoint by requesting /datapoints.
2. Create the subscription by sending a subscribe command. Set the

lifetime to 30 seconds.
3. Set a value by sending a write command on the websocket.
4. Wait for a corresponding KNX telegram and check it for correct value

and type information (Not applicable if no actual KNX installation is
used).
5. Wait to receive a notification event message on the websocket.
6. Wait 30 seconds.
7. Set a value by sending a write command on the websocket.
8. No new event notification arrives.

**Expectation** All requests execute successfully.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available.
A websocket connection to the KNX IoT 3[rd] Party Server is established and
active.

**Parameters** **HTTP headers:**
**Step 1** Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints

**Request body:**
n/a

**Expected result** **HTTP headers:**
**Step 1** Content-type: application/vnd.api+json

ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of datapoints>

```
©C i h 1998 2022 i i i 1 0 2 S 465 f 584

|Test ID|5.7.5.3.|
|---|---|
|**Endpoint**|7.7 GET /messaging/ws|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|The test ensures correct deletion of a websocket based subscription, after the<br>lifetime has ended.<br>1. Get a datapoint by requesting /datapoints.<br>2. Create the subscription by sending a subscribe command. Set the<br>lifetime to 30 seconds.<br>3. Set a value by sending a write command on the websocket.<br>4. Wait for a corresponding KNX telegram and check it for correct value<br>and type information (Not applicable if no actual KNX installation is<br>used).<br>5. Wait to receive a notification event message on the websocket.<br>6. Wait 30 seconds.<br>7. Set a value by sending a write command on the websocket.<br>8. No new event notification arrives.|
|**Expectation**|All requests execute successfully.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available.<br>A websocket connection to the KNX IoT 3rd Party Server is established and<br>active.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>/datapoints<br>**Request body:** <br>n/a|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>200<br>**Response body:** <br>`<JSON with list of datapoints>`|


-----

**Parameters** **Websocket Command-Message:**
**Step 3** `{`
```
             "meta": {
              "transaction": {

```
©C i h 1998 2022 i i i 1 0 2 S 466 f 584

|Col1|Col2|
|---|---|
|**Parameters**<br>**Step 2**|**Websocket Command-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "abc123",`<br>`      "type": "org.knx.gateway.subscribe",`<br>`      "source": "<testToolClient>",`<br>`      "lifetime": 30`<br>`    }`<br>`  },`<br>`  "data": {`<br>`    "type": "subscription",`<br>`    "relationships": {`<br>`      "subscriptionDatapoints": {`<br>`        "data": [`<br>`          {`<br>`            "id": "<datapointId>",`<br>`            "type": "datapoint"`<br>`          }`<br>`        ]`<br>`      }`<br>`    }`<br>`  }`<br>`} `|
|**Expected result**<br>**Step 2**|**Websocket Response-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "xyz789",`<br>`      "type": "org.knx.gateway.response",`<br>`      "correlationid": "abc123",`<br>`      "source": "/topic/gateway/1",`<br>`      "lifetime": <defaultLifetime>`<br>`    }`<br>`  },`<br>`  "data": {`<br>`    "id": "<subscriptionId>",`<br>`    "type": "subscription",`<br>`    "relationships": {`<br>`      "subscriptionDatapoints": {`<br>`        "links": {`<br>`          "related":`<br>`"subscriptions/<subscriptionId>/datapoints"`<br>`        }`<br>`      }`<br>`    }`<br>`  }`<br>`} `|
|**Parameters**<br>**Step 3**|**Websocket Command-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction":{ `|


-----

**Parameters** **Websocket Command-Message:**
**Step 7** `{`
```
             "meta": {
              "transaction": {

```
©C i h 1998 2022 i i i 1 0 2 S 46 f 584

|Col1|"id": "abc123",<br>"type": "org.knx.gateway.write"<br>}<br>},<br>"data": [<br>{<br>"id": "<datapointId>",<br>"type": "datapoint",<br>"attributes": {<br>"value": "<value>"<br>}<br>}<br>]<br>}|
|---|---|
|**Expected result**<br>**Step 3**|**Websocket Response-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "xyz789",`<br>`      "type": "org.knx.gateway.response",`<br>`      "correlationid": "abc123",`<br>`      "source": "/topic/gateway/1"`<br>`    }`<br>`  },`<br>`  "data": null`<br>`} `|
|**Expected result**<br>**Step 5**<br>**Event Notification**|**Websocket Event-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "xyz789",`<br>`      "type": "org.knx.gateway.updated"`<br>`    }`<br>`  },`<br>`  "data": [`<br>`    {`<br>`      "id": "<datapointId>",`<br>`      "type": "datapoint",`<br>`      "links": {`<br>`        "self": "/datapoints/<datapointId>"`<br>`      },`<br>`      "attributes": {`<br>`        "value": "<valueFromStep3>",`<br>`        "timestamp": "<timestampLastAccess>"`<br>`      }`<br>`    }`<br>`  ]`<br>`} `|
|**Parameters**<br>**Step 7**|**Websocket Command-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction":{ `|


-----

|Col1|"id": "abc123",<br>"type": "org.knx.gateway.write"<br>}<br>},<br>"data": [<br>{<br>"id": "<datapointId>",<br>"type": "datapoint",<br>"attributes": {<br>"value": "<value>"<br>}<br>}<br>]<br>}|
|---|---|
|**Expected result**<br>**Step 7**|**Websocket Response-Message:**<br>`{ `<br>`  "meta": {`<br>`    "transaction": {`<br>`      "id": "xyz789",`<br>`      "type": "org.knx.gateway.response",`<br>`      "correlationid": "abc123",`<br>`      "source": "/topic/gateway/1"`<br>`    }`<br>`  },`<br>`  "data": null`<br>`} `|


©C i h 1998 2022 i i i 1 0 2 S 468 f 584


-----

###### 5.8. Discovery

_5.8.1. DNS-SD & mDNS_

5.8.1.1. Positive result; LAN environment

**Test ID** 5.8.1.1.
**Test scenarios**
**Description** This test ensures the ability of the KNX IoT 3[rd] Party Server to be found in a
local network via DNS-SD and mDNS. The parameter “_knx._tcp” will be used
to find all TCP based KNX Services in the local network.

**Expectation** DNS-SD and mDNS queries result in an IP address and port. By using this IP
information HTTP GET calls to the endpoints ./well-known/knx and /node can
be executed. The returned node ID must match the preconfigured node ID.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1; 1.3.3 Discovery

**Setup** Following information must be preconfigured in the test tool:

                      - The manufacturer name or ID
                      - The serial number of the tested KNX IoT 3[rd] Party Server instance
                      - The node ID
                      - Valid server credentials

**Step 1** Execute a DNS-SD query with “_knx._tcp.local” as parameter.

**Expected result** - The response is a list of DNS records with at least one SRV record.
**Step 1** - One of the SRV records must contain the correct host name.

                      - The host name consists of the preconfigured manufacturer
information and serial number.
                      - The Manufacturer information must be the manufacturer name as
specified in KIM, clause "KNX Manufacturer Content”. Alternatively,
the KNX manufacturer ID can be used.
                      - The serial number must be the same as the device serial number, but
only capital letters are allowed.
                      - Other DNS records will not be evaluated in this test.

**Step 2** Execute a mDNS query with the result from step one (host name) as

parameter.

**Expected result** - The response is a list of DNS records with at least one A or AAAA
**Step 2** record.

                      - The records must contain at least IP address and port.
                      - Other DNS records will not be evaluated in this test.

**Step 3** Send a HTTP GET request to <ip-address>:<port>/well-known/knx .

**Expected result** - The request returns with HTTP status code 200.
**Step 3** - The JSON body validates against the JSON schema without errors.

**Step 4** Send a HTTP GET request to <ip-address>:<port>/node .

©C i h 1998 2022 i i i 1 0 2 S 469 f 584

|Test ID|5.8.1.1.|
|---|---|
|**Test scenarios**||
|**Description**|This test ensures the ability of the KNX IoT 3rd Party Server to be found in a<br>local network via DNS-SD and mDNS. The parameter “_knx._tcp” will be used<br>to find all TCP based KNX Services in the local network.|
|**Expectation**|DNS-SD and mDNS queries result in an IP address and port. By using this IP<br>information HTTP GET calls to the endpoints ./well-known/knx and /node can<br>be executed. The returned node ID must match the preconfigured node ID.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1; 1.3.3 Discovery|
|**Setup**|Following information must be preconfigured in the test tool:<br>- <br>The manufacturer name or ID<br>- <br>The serial number of the tested KNX IoT 3rd Party Server instance<br>- <br>The node ID<br>- <br>Valid server credentials|
|**Step 1**|Execute a DNS-SD query with “_knx._tcp.local” as parameter.|
|**Expected result**<br>**Step 1**|- <br>The response is a list of DNS records with at least one SRV record.<br>- <br>One of the SRV records must contain the correct host name.<br>- <br>The host name consists of the preconfigured manufacturer<br>information and serial number.<br>- <br>The Manufacturer information must be the manufacturer name as<br>specified in KIM, clause "KNX Manufacturer Content”. Alternatively,<br>the KNX manufacturer ID can be used.<br>- <br>The serial number must be the same as the device serial number, but<br>only capital letters are allowed.<br>- <br>Other DNS records will not be evaluated in this test.|
|**Step 2**|Execute a mDNS query with the result from step one (host name) as<br>parameter.|
|**Expected result**<br>**Step 2**|- <br>The response is a list of DNS records with at least one A or AAAA<br>record.<br>- <br>The records must contain at least IP address and port.<br>- <br>Other DNS records will not be evaluated in this test.|
|**Step 3**|Send a HTTP GET request to <ip-address>:<port>/well-known/knx .|
|**Expected result**<br>**Step 3**|- <br>The request returns with HTTP status code 200.<br>- <br>The JSON body validates against the JSON schema without errors.|
|**Step 4**|Send a HTTP GET request to <ip-address>:<port>/node .|


-----

|Expected result<br>Step 4|- The request returns with HTTP status code 200.<br>- The JSON body validates against the JSON schema without errors.<br>- The ID of the returned item is the same as the preconfigured node ID.|
|---|---|


©C i h 1998 2022 i i i 1 0 2 S 4 0 f 584


-----

5.8.1.2. Positive result; LAN environment with subcategory

**Test ID** 5.8.1.2.
**Test scenarios**
**Description** This test ensures the ability of the KNX IoT 3[rd] Party Server to be found in a
local network via DNS-SD and mDNS. The parameter “_restapi._sub._knx._tcp”
will be used to only find KNX REST APIs in the local network.

**Expectation** DNS-SD and mDNS queries result in an IP address and port. By using this IP
information HTTP GET calls to the endpoints ./well-known/knx and /node can
be executed. The returned node ID must match the preconfigured node ID.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1; 1.3.3 Discovery

**Setup** Following information must be preconfigured in the test tool:

                      - The manufacturer name or ID
                      - The serial number of the tested KNX IoT 3[rd] Party Server instance
                      - The node ID
                      - A valid access token

**Step 1** Execute a DNS-SD query with “_restapi._sub._knx._tcp” as parameter.

**Expected result** - The response is a list of DNS records with at least one SRV record.
**Step 1** - One of the SRV records must contain the correct host name.

                      - The host name consists of the preconfigured manufacturer
information and serial number.
                      - The Manufacturer information must be the manufacturer name as
specified in KIM, clause "KNX Manufacturer Content”. Alternatively,
the KNX manufacturer ID can be used.
                      - The serial number must be the same as the device serial number, but
only capital letters are allowed.
                      - Other DNS records will not be evaluated in this test.

**Step 2** Execute a mDNS query with the result from step one (host name) as

parameter.

**Expected result** - The response is a list of DNS records with at least one A or AAAA
**Step 2** record.

                      - The records must contain at least IP address and port.
                      - Other DNS records will not be evaluated in this test.

**Step 3** Send a HTTP GET request to <ip-address>:<port>/well-known/knx .

**Expected result** - The request returns with HTTP status code 200.
**Step 3** - The JSON body validates against the JSON schema without errors.

**Step 4** Send a HTTP GET request to <ip-address>:<port>/node .

**Expected result** - The request returns with HTTP status code 200.
**Step 4** - The JSON body validates against the JSON schema without errors.

                      - The ID of the returned item is the same as the preconfigured node ID.

©C i h 1998 2022 i i i 1 0 2 S 4 1 f 584

|Test ID|5.8.1.2.|
|---|---|
|**Test scenarios**||
|**Description**|This test ensures the ability of the KNX IoT 3rd Party Server to be found in a<br>local network via DNS-SD and mDNS. The parameter “_restapi._sub._knx._tcp”<br>will be used to only find KNX REST APIs in the local network.|
|**Expectation**|DNS-SD and mDNS queries result in an IP address and port. By using this IP<br>information HTTP GET calls to the endpoints ./well-known/knx and /node can<br>be executed. The returned node ID must match the preconfigured node ID.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1; 1.3.3 Discovery|
|**Setup**|Following information must be preconfigured in the test tool:<br>- <br>The manufacturer name or ID<br>- <br>The serial number of the tested KNX IoT 3rd Party Server instance<br>- <br>The node ID<br>- <br>A valid access token|
|**Step 1**|Execute a DNS-SD query with “_restapi._sub._knx._tcp” as parameter.|
|**Expected result**<br>**Step 1**|- <br>The response is a list of DNS records with at least one SRV record.<br>- <br>One of the SRV records must contain the correct host name.<br>- <br>The host name consists of the preconfigured manufacturer<br>information and serial number.<br>- <br>The Manufacturer information must be the manufacturer name as<br>specified in KIM, clause "KNX Manufacturer Content”. Alternatively,<br>the KNX manufacturer ID can be used.<br>- <br>The serial number must be the same as the device serial number, but<br>only capital letters are allowed.<br>- <br>Other DNS records will not be evaluated in this test.|
|**Step 2**|Execute a mDNS query with the result from step one (host name) as<br>parameter.|
|**Expected result**<br>**Step 2**|- <br>The response is a list of DNS records with at least one A or AAAA<br>record.<br>- <br>The records must contain at least IP address and port.<br>- <br>Other DNS records will not be evaluated in this test.|
|**Step 3**|Send a HTTP GET request to <ip-address>:<port>/well-known/knx .|
|**Expected result**<br>**Step 3**|- <br>The request returns with HTTP status code 200.<br>- <br>The JSON body validates against the JSON schema without errors.|
|**Step 4**|Send a HTTP GET request to <ip-address>:<port>/node .|
|**Expected result**<br>**Step 4**|- <br>The request returns with HTTP status code 200.<br>- <br>The JSON body validates against the JSON schema without errors.<br>- <br>The ID of the returned item is the same as thepreconfigured node ID.|


-----

©C i h 1998 2022 i i i 1 0 2 S 4 2 f 584


-----

5.8.1.3. Positive result; WAN environment

**Test ID** 5.8.1.3.
**Test scenarios**
**Description** This test ensures the ability of the KNX IoT 3[rd] Party Server to be found in a
WAN environment with a static URL. The static URL is preconfigured

**Expectation** By using the preconfigured URL, HTTP GET calls to the endpoints ./wellknown/knx and /node can be executed. The returned node ID must match the
preconfigured node ID.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1; 1.3.3 Discovery

**Setup** Following information must be preconfigured in the test tool:

                      - The manufacturer name or ID
                      - The serial number of the tested KNX IoT 3[rd] Party Server instance
                      - The node ID
                      - A valid access token

**Step 1** Send a HTTP GET request to <ip-address>:<port>/well-known/knx .

**Expected result** - The request returns with HTTP status code 200.
**Step 1** - The JSON body validates against the JSON schema without errors.

**Step 2** Send a HTTP GET request to <ip-address>:<port>/node .

**Expected result** - The request returns with HTTP status code 200.
**Step 2** - The JSON body validates against the JSON schema without errors.

                      - The ID of the returned item is the same as the preconfigured node ID.

©C i h 1998 2022 i i i 1 0 2 S 4 3 f 584

|Test ID|5.8.1.3.|
|---|---|
|**Test scenarios**||
|**Description**|This test ensures the ability of the KNX IoT 3rd Party Server to be found in a<br>WAN environment with a static URL. The static URL is preconfigured|
|**Expectation**|By using the preconfigured URL, HTTP GET calls to the endpoints ./well-<br>known/knx and /node can be executed. The returned node ID must match the<br>preconfigured node ID.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1; 1.3.3 Discovery|
|**Setup**|Following information must be preconfigured in the test tool:<br>- <br>The manufacturer name or ID<br>- <br>The serial number of the tested KNX IoT 3rd Party Server instance<br>- <br>The node ID<br>- <br>A valid access token|
|**Step 1**|Send a HTTP GET request to <ip-address>:<port>/well-known/knx .|
|**Expected result**<br>**Step 1**|- <br>The request returns with HTTP status code 200.<br>- <br>The JSON body validates against the JSON schema without errors.|
|**Step 2**|Send a HTTP GET request to <ip-address>:<port>/node .|
|**Expected result**<br>**Step 2**|- <br>The request returns with HTTP status code 200.<br>- <br>The JSON body validates against the JSON schema without errors.<br>- <br>The ID of the returned item is the same as the preconfigured node ID.|


-----

###### 5.9. History

_5.9.1. GET /timeseries/{timeseriesId}_

5.9.1.1. Positive result

**Test ID** 5.9.1.1
**Endpoint** 8.1 GET /timeseries/{timeseriesId}

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** Requests basic information about the KNX IoT 3[rd] Party API Server. This test
checks whether the server returns a well-formed JSON response. The response
is validated with the JSON schema.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints

**Setup** A timeseries ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/timeseries/{timeseriesId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with single timeseries>

```
©C i h 1998 2022 i i i 1 0 2 S 4 4 f 584

|Test ID|5.9.1.1|
|---|---|
|**Endpoint**|8.1 GET /timeseries/{timeseriesId}|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|Requests basic information about the KNX IoT 3rd Party API Server. This test<br>checks whether the server returns a well-formed JSON response. The response<br>is validated with the JSON schema.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints|
|**Setup**|A timeseries ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/timeseries/{timeseriesId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with single timeseries>`|


-----

5.9.1.2. Positive result, additional parameter “size”

**Test ID** 5.9.2.2
**Endpoint** 8.1 GET /timeseries/{timeseriesId}

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “size”. This endpoint must ignore the additional
parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints

**Setup** A timeseries ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/timeseries/{timeseriesId}?page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
422

**Response body:**
```
            <optional JSON with error object>

```
©C i h 1998 2022 i i i 1 0 2 S 4 5 f 584

|Test ID|5.9.2.2|
|---|---|
|**Endpoint**|8.1 GET /timeseries/{timeseriesId}|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “size”. This endpoint must ignore the additional<br>parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints|
|**Setup**|A timeseries ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/timeseries/{timeseriesId}?page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>422<br>**Response body:**<br>`<optional JSON with error object>`|


-----

5.9.1.3. Positive result, additional parameter “number”

**Test ID** 5.9.1.3
**Endpoint** 8.1 GET /timeseries/{timeseriesId}1

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “number”. This endpoint must ignore the additional
parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 422. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints

**Setup** A timeseries ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/timeseries/{timeseriesId}?page[number]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
422

**Response body:**
```
            <optional JSON with error object>

```
©C i h 1998 2022 i i i 1 0 2 S 4 6 f 584

|Test ID|5.9.1.3|
|---|---|
|**Endpoint**|8.1 GET /timeseries/{timeseriesId}1|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “number”. This endpoint must ignore the additional<br>parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 422. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints|
|**Setup**|A timeseries ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/timeseries/{timeseriesId}?page[number]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>422<br>**Response body:**<br>`<optional JSON with error object>`|


-----

5.9.1.4. Positive result, additional parameters “number” and "size"

**Test ID** 5.9.1.4
**Endpoint** 8.1 GET /timeseries/{timeseriesId}

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameters “number” and “size”. This endpoint must ignore the
additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 422. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints

**Setup** A timeseries ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
8.1 GET /timeseries/{timeseriesId}?page[number]=1&page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <optional JSON with error object>

```
©C i h 1998 2022 i i i 1 0 2 S 4 f 584

|Test ID|5.9.1.4|
|---|---|
|**Endpoint**|8.1 GET /timeseries/{timeseriesId}|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameters “number” and “size”. This endpoint must ignore the<br>additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 422. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints|
|**Setup**|A timeseries ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>8.1 GET /timeseries/{timeseriesId}?page[number]=1&page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<optional JSON with error object>`|


-----

5.9.1.5. Negative result, non-existing ID

**Test ID** 5.9.1.5
**Endpoint** 8.1 GET /timeseries/{timeseriesId}

**Test scenarios** 1.2.5 Negative Tests - Get a resource that does not exist

**Description** Request an installation with the given installation ID. The timeseries ID does
not exist on the KNX IoT 3[rd] API Server.

**Expectation** The result contains an error code, because the ID cannot be found. According
to the specification the HTTP status code 404 is returned.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints

**Setup** A non-existing timeseries ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: “Bearer <valid access token>”

**URL path / parameters:**
/timeseries/{timeseriesId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Found",
               "links": "https://schema.knx.org/2020/api",
               "status": 404,
               "detail": "Not found error. An entity with the
            given ID hasn't been found."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 4 8 f 584

|Test ID|5.9.1.5|
|---|---|
|**Endpoint**|8.1 GET /timeseries/{timeseriesId}|
|**Test scenarios**|1.2.5 Negative Tests - Get a resource that does not exist|
|**Description**|Request an installation with the given installation ID. The timeseries ID does<br>not exist on the KNX IoT 3rd API Server.|
|**Expectation**|The result contains an error code, because the ID cannot be found. According<br>to the specification the HTTP status code 404 is returned.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints|
|**Setup**|A non-existing timeseries ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: “Bearer <valid access token>”<br>**URL path / parameters:**<br>/timeseries/{timeseriesId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Found",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 404,`<br>`      "detail": "Not found error. An entity with the`<br>`given ID hasn't been found."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.9.1.6. Negative result, invalid Accept header, unspecified media-type

**Test ID** 5.9.1.6
**Endpoint** 8.1 GET /timeseries/{timeseriesId}

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An incorrect media-type is used in the AcceptHeader of the request.

**Expectation** The server responds with HTTP status code 406. No timeseries data is
returned. The response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A timeseries ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: text/html
Authorization: Bearer <valid access token>

**URL path / parameters:**
/timeseries/{timeseriesId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 4 9 f 584

|Test ID|5.9.1.6|
|---|---|
|**Endpoint**|8.1 GET /timeseries/{timeseriesId}|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An incorrect media-type is used in the Accept-<br>Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No timeseries data is<br>returned. The response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A timeseries ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: text/html<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/timeseries/{timeseriesId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.9.1.7 Negative result, invalid Accept header, invalid media-type parameter

**Test ID** 5.9.1.7
**Endpoint** 8.1 GET /timeseries/{timeseriesId}

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An invalid media-type parameter is used in the
Accept-Header of the request.

**Expectation** The server responds with HTTP status code 406. No timeseries data is
returned. The response contains a JSON body with the member “errors”. The
“error” member shall contain at least one item and all items must have the
child member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A timeseries ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/json charset=ASCII
Authorization: Bearer <valid access token>

**URL path / parameters:**
/timeseries/{timeseriesId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 480 f 584

|Test ID|5.9.1.7|
|---|---|
|**Endpoint**|8.1 GET /timeseries/{timeseriesId}|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An invalid media-type parameter is used in the<br>Accept-Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No timeseries data is<br>returned. The response contains a JSON body with the member “errors”. The<br>“error” member shall contain at least one item and all items must have the<br>child member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A timeseries ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/json charset=ASCII<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/timeseries/{timeseriesId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.9.1.8. Positive result, missing Accept header

**Test ID** 5.9.1.8
**Endpoint** 8.1 GET /timeseries/{timeseriesId}

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** This test confirms correct handling when sending a HTTP request to the KNX
IoT 3rd Party Server, which misses the Accept header.

**Expectation** The server responds with HTTP status code 200. Timeseries data is returned.
The response contains a JSON body with project related data and validates
successful against the JSON schema.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A timeseries ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Authorization: Bearer <valid access token>

**URL path / parameters:**
/timeseries/{timeseriesId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with single timeseries>

```
©C i h 1998 2022 i i i 1 0 2 S 481 f 584

|Test ID|5.9.1.8|
|---|---|
|**Endpoint**|8.1 GET /timeseries/{timeseriesId}|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|This test confirms correct handling when sending a HTTP request to the KNX<br>IoT 3rd Party Server, which misses the Accept header.|
|**Expectation**|The server responds with HTTP status code 200. Timeseries data is returned.<br>The response contains a JSON body with project related data and validates<br>successful against the JSON schema.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A timeseries ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:**  <br>/timeseries/{timeseriesId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with single timeseries>`|


-----

5.9.1.9. Negative result, HTTP methods other than GET

**Test ID** 5.9.1.9
**Endpoint** 8.1 GET /timeseries/{timeseriesId}

**Test scenarios** 1.2.13 Negative Tests - Unsupported HTTP methods

**Description** This test confirms correct error handling when sending a HTTP request with a
method other than GET.

**Expectation** The server responds with HTTP status code 405. No timeseries data is
returned. The response contains a JSON body with the member “errors”. The
“error” member shall contain at least one item and all items must have the
child member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A timeseries ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/timeseries/{timeseriesId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
405

**Response body:**
```
            {
             "errors": [
              {
               "title": "Method Not Allowed",
               "links": "https://schema.knx.org/2020/api",
               "status": 405,
               "detail": "Method not allowed error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 482 f 584

|Test ID|5.9.1.9|
|---|---|
|**Endpoint**|8.1 GET /timeseries/{timeseriesId}|
|**Test scenarios**|1.2.13 Negative Tests - Unsupported HTTP methods|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>method other than GET.|
|**Expectation**|The server responds with HTTP status code 405. No timeseries data is<br>returned. The response contains a JSON body with the member “errors”. The<br>“error” member shall contain at least one item and all items must have the<br>child member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A timeseries ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/timeseries/{timeseriesId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>405<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Method Not Allowed",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 405,`<br>`      "detail": "Method not allowed error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.9.1.10. Negative result, unauthorized access

**Test ID** 5.9.1.10
**Endpoint** 8.1 GET /timeseries/{timeseriesId}

**Test scenarios** 4.2.3 Negative Tests - Missing or invalid access token

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
To ensure this the endpoint is called with an invalid access token, which needs
to be provided before the test.

**Expectation** The server responds with HTTP status code 401. No timeseries data is
returned. The response contains a JSON body with the member “errors”. The
“error” member shall contain at least one item and all items must have the
child member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A timeseries ID must be provided.
An invalid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <invalid access token>

**URL path / parameters:**
/timeseries/{timeseriesId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
401

**Response body:**
```
            {
             "errors": [
              {
               "title": "Unauthorized",
               "links": "https://schema.knx.org/2020/api",
               "status": 401,
               "detail": "Unauthorized access error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 483 f 584

|Test ID|5.9.1.10|
|---|---|
|**Endpoint**|8.1 GET /timeseries/{timeseriesId}|
|**Test scenarios**|4.2.3 Negative Tests - Missing or invalid access token|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>To ensure this the endpoint is called with an invalid access token, which needs<br>to be provided before the test.|
|**Expectation**|The server responds with HTTP status code 401. No timeseries data is<br>returned. The response contains a JSON body with the member “errors”. The<br>“error” member shall contain at least one item and all items must have the<br>child member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A timeseries ID must be provided.<br>An invalid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <invalid access token><br>**URL path / parameters:**<br>/timeseries/{timeseriesId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>401<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Unauthorized",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 401,`<br>`      "detail": "Unauthorized access error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.9.1.11. Negative result, unauthorized access, forbidden resource

**Test ID** 5.9.1.11
**Endpoint** 8.1 GET /timeseries/{timeseriesId}

**Test scenarios** 4.2.3 Negative Tests - Access a resource without permission

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
The provided access token is valid, but does not grant permission to the
requested resource.

**Expectation** The server responds with HTTP status code 403. No timeseries data is
returned. The response contains a JSON body with the member “errors”. The
“error” member shall contain at least one item and all items must have the
child member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available. The given access token does have
permission for this endpoint, but not for this specific resource.
A timesereis ID must be provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/timeseries/{timeseriesId}

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
403

**Response body:**
```
            {
             "errors": [
              {
               "title": "Forbidden",
               "links": "https://schema.knx.org/2020/api",
               "status": 403,
               "detail": "Client could be authenticated but
            does not have the authorization to access this
            resource."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 484 f 584

|Test ID|5.9.1.11|
|---|---|
|**Endpoint**|8.1 GET /timeseries/{timeseriesId}|
|**Test scenarios**|4.2.3 Negative Tests - Access a resource without permission|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>The provided access token is valid, but does not grant permission to the<br>requested resource.|
|**Expectation**|The server responds with HTTP status code 403. No timeseries data is<br>returned. The response contains a JSON body with the member “errors”. The<br>“error” member shall contain at least one item and all items must have the<br>child member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available. The given access token does have<br>permission for this endpoint, but not for this specific resource.<br>A timesereis ID must be provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/timeseries/{timeseriesId}<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>403<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Forbidden",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 403,`<br>`      "detail": "Client could be authenticated but`<br>`does not have the authorization to access this`<br>`resource."`<br>`    }`<br>`  ]`<br>`} `|


-----

©C i h 1998 2022 i i i 1 0 2 S 485 f 584


-----

5.9.1.12. Robustness, large resource ID

**Test ID** 5.9.1.12
**Endpoint** 8.1 GET /timeseries/{timeseriesId}

**Test scenarios** 1.3.3 Robustness - Invalid resource ID

**Description** This test confirms correct error handling when sending a HTTP request with a
very long location ID as URL parameter.

**Expectation** The server responds with HTTP status code 414. No timeseries data is
returned. The response contains a JSON body with the member “errors”. The
“error” member shall contain at least one item and all items must have the
child member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/timeseries/ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d08f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe137891f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005
ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005
ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005
ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
405

**Response body:**
```
            {
             "errors": [

```
©C i h 1998 2022 i i i 1 0 2 S 486 f 584

|Test ID|5.9.1.12|
|---|---|
|**Endpoint**|8.1 GET /timeseries/{timeseriesId}|
|**Test scenarios**|1.3.3 Robustness - Invalid resource ID|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>very long location ID as URL parameter.|
|**Expectation**|The server responds with HTTP status code 414. No timeseries data is<br>returned. The response contains a JSON body with the member “errors”. The<br>“error” member shall contain at least one item and all items must have the<br>child member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/timeseries/ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-<br>8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-<br>1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-<br>000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-<br>47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-<br>000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-<br>47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-<br>000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-<br>47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>405<br>**Response body:**<br>`{ `<br>`  "errors":[ `|


-----

|Col1|{<br>"title": "URI Too Long",<br>"links": "https://schema.knx.org/2020/api",<br>"status": 414,<br>"detail": "The server will not accept the URI<br>with this length."<br>}<br>]<br>}|
|---|---|


©C i h 1998 2022 i i i 1 0 2 S 48 f 584


-----

_5.9.2. GET /datapoints/{datapointId}/values_

5.9.2.1. Positive result

**Test ID** 5.9.2.1
**Endpoint** 8.2 GET /datapoints/{datapointId}/values

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** Requests basic information about the KNX IoT 3[rd] Party API Server. This test
checks whether the server returns a well-formed JSON response. The response
is validated with the JSON schema.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints

**Setup** A datapoint ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/values

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with single timeseries>

```
©C i h 1998 2022 i i i 1 0 2 S 488 f 584

|Test ID|5.9.2.1|
|---|---|
|**Endpoint**|8.2 GET /datapoints/{datapointId}/values|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|Requests basic information about the KNX IoT 3rd Party API Server. This test<br>checks whether the server returns a well-formed JSON response. The response<br>is validated with the JSON schema.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints|
|**Setup**|A datapoint ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}/values<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with single timeseries>`|


-----

5.9.2.2. Positive result, additional parameter “size”

**Test ID** 5.9.2.2
**Endpoint** 8.2 GET /datapoints/{datapointId}/values

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “size”. This endpoint must correctly implement the
additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors. The number of items must match the
URL parameter and the “meta” member must also reflect this.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints

**Setup** A datapoint ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/values?page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with single timeseries>

```
©C i h 1998 2022 i i i 1 0 2 S 489 f 584

|Test ID|5.9.2.2|
|---|---|
|**Endpoint**|8.2 GET /datapoints/{datapointId}/values|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “size”. This endpoint must correctly implement the<br>additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors. The number of items must match the<br>URL parameter and the “meta” member must also reflect this.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints|
|**Setup**|A datapoint ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>/datapoints/{datapointId}/values?page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>200<br>**Response body:** <br>`<JSON with single timeseries>`|


-----

5.9.2.3. Positive result, additional parameter “number”

**Test ID** 5.9.2.3
**Endpoint** 8.2 GET /datapoints/{datapointId}/values

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameter “number”. This endpoint must correctly implement the
additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors. The number of items must match the
URL parameter and the “meta” member must also reflect this.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints

**Setup** A datapoint ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/values?page[number]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with single timeseries>

```
©C i h 1998 2022 i i i 1 0 2 S 490 f 584

|Test ID|5.9.2.3|
|---|---|
|**Endpoint**|8.2 GET /datapoints/{datapointId}/values|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameter “number”. This endpoint must correctly implement the<br>additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors. The number of items must match the<br>URL parameter and the “meta” member must also reflect this.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints|
|**Setup**|A datapoint ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>/datapoints/{datapointId}/values?page[number]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>200<br>**Response body:** <br>`<JSON with single timeseries>`|


-----

5.9.2.4. Positive result, additional parameters “number” and "size"

**Test ID** 5.9.2.4
**Endpoint** 8.2 GET /datapoints/{datapointId}/values

**Test scenarios** 1.1.2 Positive tests - Additional optional parameters

**Description** Request node information from gateway. The endpoint is called with the
optional parameters “number” and “size”. This endpoint must correctly
implement the additional parameter, which is configured via URL parameter.

**Expectation** The request returns with HTTP status code 200. The JSON body validates
against the JSON schema without errors. The number of items must match the
URL parameter and the “meta” member must also reflect this.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints

**Setup** A datapoint ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/values?page[number]=1&page[size]=1

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with single timeseries>

```
©C i h 1998 2022 i i i 1 0 2 S 491 f 584

|Test ID|5.9.2.4|
|---|---|
|**Endpoint**|8.2 GET /datapoints/{datapointId}/values|
|**Test scenarios**|1.1.2 Positive tests - Additional optional parameters|
|**Description**|Request node information from gateway. The endpoint is called with the<br>optional parameters “number” and “size”. This endpoint must correctly<br>implement the additional parameter, which is configured via URL parameter.|
|**Expectation**|The request returns with HTTP status code 200. The JSON body validates<br>against the JSON schema without errors. The number of items must match the<br>URL parameter and the “meta” member must also reflect this.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints|
|**Setup**|A datapoint ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>/datapoints/{datapointId}/values?page[number]=1&page[size]=1<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>200<br>**Response body:** <br>`<JSON with single timeseries>`|


-----

5.9.2.5. Negative result, non-existing ID

**Test ID** 5.9.2.5
**Endpoint** 8.2 GET /datapoints/{datapointId}/values

**Test scenarios** 1.2.5 Negative Tests - Get a resource that does not exist

**Description** Request an installation with the given installation ID. The timeseries ID does
not exist on the KNX IoT 3[rd] API Server.

**Expectation** The result contains an error code, because the ID cannot be found. According
to the specification the HTTP status code 404 is returned.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints

**Setup** A non-existing datapoint ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: “Bearer <valid access token>”

**URL path / parameters:**
/datapoints/{datapointId}/values

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Found",
               "links": "https://schema.knx.org/2020/api",
               "status": 404,
               "detail": "Not found error. An entity with the
            given ID hasn't been found."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 492 f 584

|Test ID|5.9.2.5|
|---|---|
|**Endpoint**|8.2 GET /datapoints/{datapointId}/values|
|**Test scenarios**|1.2.5 Negative Tests - Get a resource that does not exist|
|**Description**|Request an installation with the given installation ID. The timeseries ID does<br>not exist on the KNX IoT 3rd API Server.|
|**Expectation**|The result contains an error code, because the ID cannot be found. According<br>to the specification the HTTP status code 404 is returned.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.3.2.4 IoT Datapoints|
|**Setup**|A non-existing datapoint ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: “Bearer <valid access token>”<br>**URL path / parameters:**<br>/datapoints/{datapointId}/values<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Found",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 404,`<br>`      "detail": "Not found error. An entity with the`<br>`given ID hasn't been found."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.9.2.6. Negative result, invalid Accept header, unspecified media-type

**Test ID** 5.9.2.6
**Endpoint** 8.2 GET /datapoints/{datapointId}/values

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An incorrect media-type is used in the AcceptHeader of the request.

**Expectation** The server responds with HTTP status code 406. No timeseries data is
returned. The response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A datapoint ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: text/html
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/values

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 493 f 584

|Test ID|5.9.2.6|
|---|---|
|**Endpoint**|8.2 GET /datapoints/{datapointId}/values|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An incorrect media-type is used in the Accept-<br>Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No timeseries data is<br>returned. The response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A datapoint ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: text/html<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}/values<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.9.2.7 Negative result, invalid Accept header, invalid media-type parameter

**Test ID** 5.9.2.7
**Endpoint** 8.2 GET /datapoints/{datapointId}/values

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An invalid media-type parameter is used in the
Accept-Header of the request.

**Expectation** The server responds with HTTP status code 406. No timeseries data is
returned. The response contains a JSON body with the member “errors”. The
“error” member shall contain at least one item and all items must have the
child member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A datapoint ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/json charset=ASCII
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/values

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
406

**Response body:**
```
            {
             "errors": [
              {
               "title": "Not Acceptable",
               "links": "https://schema.knx.org/2020/api",
               "status": 406,
               "detail": "Not acceptable error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 494 f 584

|Test ID|5.9.2.7|
|---|---|
|**Endpoint**|8.2 GET /datapoints/{datapointId}/values|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An invalid media-type parameter is used in the<br>Accept-Header of the request.|
|**Expectation**|The server responds with HTTP status code 406. No timeseries data is<br>returned. The response contains a JSON body with the member “errors”. The<br>“error” member shall contain at least one item and all items must have the<br>child member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A datapoint ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/json charset=ASCII<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}/values<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>406<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Not Acceptable",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 406,`<br>`      "detail": "Not acceptable error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.9.2.8. Positive result, missing Accept header

**Test ID** 5.9.2.8
**Endpoint** 8.2 GET /datapoints/{datapointId}/values

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** This test confirms correct handling when sending a HTTP request to the KNX
IoT 3rd Party Server, which misses the Accept header.

**Expectation** The server responds with HTTP status code 200. Timeseries data is returned.
The response contains a JSON body with project related data and validates
successful against the JSON schema.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A datapoint ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/values

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of timeseries>

```
©C i h 1998 2022 i i i 1 0 2 S 495 f 584

|Test ID|5.9.2.8|
|---|---|
|**Endpoint**|8.2 GET /datapoints/{datapointId}/values|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|This test confirms correct handling when sending a HTTP request to the KNX<br>IoT 3rd Party Server, which misses the Accept header.|
|**Expectation**|The server responds with HTTP status code 200. Timeseries data is returned.<br>The response contains a JSON body with project related data and validates<br>successful against the JSON schema.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A datapoint ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Authorization: Bearer <valid access token><br>**URL path / parameters:**  <br>/datapoints/{datapointId}/values<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>200<br>**Response body:**<br>`<JSON with list of timeseries>`|


-----

5.9.2.9. Negative result, HTTP methods other than GET

**Test ID** 5.9.2.9
**Endpoint** 8.2 GET /datapoints/{datapointId}/values

**Test scenarios** 1.2.13 Negative Tests - Unsupported HTTP methods

**Description** This test confirms correct error handling when sending a HTTP request with a
method other than GET.

**Expectation** The server responds with HTTP status code 405. No timeseries data is
returned. The response contains a JSON body with the member “errors”. The
“error” member shall contain at least one item and all items must have the
child member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling

**Setup** A datapoint ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/values

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
405

**Response body:**
```
            {
             "errors": [
              {
               "title": "Method Not Allowed",
               "links": "https://schema.knx.org/2020/api",
               "status": 405,
               "detail": "Method not allowed error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 496 f 584

|Test ID|5.9.2.9|
|---|---|
|**Endpoint**|8.2 GET /datapoints/{datapointId}/values|
|**Test scenarios**|1.2.13 Negative Tests - Unsupported HTTP methods|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>method other than GET.|
|**Expectation**|The server responds with HTTP status code 405. No timeseries data is<br>returned. The response contains a JSON body with the member “errors”. The<br>“error” member shall contain at least one item and all items must have the<br>child member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1, 1.2.3.9.2 Content Type Handling|
|**Setup**|A datapoint ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}/values<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>405<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Method Not Allowed",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 405,`<br>`      "detail": "Method not allowed error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.9.2.10. Negative result, unauthorized access

**Test ID** 5.9.2.10
**Endpoint** 8.2 GET /datapoints/{datapointId}/values

**Test scenarios** 4.2.3 Negative Tests - Missing or invalid access token

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
To ensure this the endpoint is called with an invalid access token, which needs
to be provided before the test.

**Expectation** The server responds with HTTP status code 401. No timeseries data is
returned. The response contains a JSON body with the member “errors”. The
“error” member shall contain at least one item and all items must have the
child member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A datapoint ID must be provided.
An invalid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <invalid access token>

**URL path / parameters:**
/datapoints/{datapointId}/values

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
401

**Response body:**
```
            {
             "errors": [
              {
               "title": "Unauthorized",
               "links": "https://schema.knx.org/2020/api",
               "status": 401,
               "detail": "Unauthorized access error."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 49 f 584

|Test ID|5.9.2.10|
|---|---|
|**Endpoint**|8.2 GET /datapoints/{datapointId}/values|
|**Test scenarios**|4.2.3 Negative Tests - Missing or invalid access token|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>To ensure this the endpoint is called with an invalid access token, which needs<br>to be provided before the test.|
|**Expectation**|The server responds with HTTP status code 401. No timeseries data is<br>returned. The response contains a JSON body with the member “errors”. The<br>“error” member shall contain at least one item and all items must have the<br>child member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A datapoint ID must be provided.<br>An invalid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <invalid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}/values<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>401<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Unauthorized",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 401,`<br>`      "detail": "Unauthorized access error."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.9.2.11. Negative result, unauthorized access, forbidden resource

**Test ID** 5.9.2.11
**Endpoint** 8.2 GET /datapoints/{datapointId}/values

**Test scenarios** 4.2.3 Negative Tests - Access a resource without permission

**Description** This test confirms the KNX IoT 3[rd] Party Server handles authorization correct.
The provided access token is valid, but does not grant permission to the
requested resource.

**Expectation** The server responds with HTTP status code 403. No timeseries data is
returned. The response contains a JSON body with the member “errors”. The
“error” member shall contain at least one item and all items must have the
child member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available. The given access token does have
permission for this endpoint, but not for this specific resource.
A datapoint ID must be provided.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/{datapointId}/values

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
403

**Response body:**
```
            {
             "errors": [
              {
               "title": "Forbidden",
               "links": "https://schema.knx.org/2020/api",
               "status": 403,
               "detail": "Client could be authenticated but
            does not have the authorization to access this
            resource."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 498 f 584

|Test ID|5.9.2.11|
|---|---|
|**Endpoint**|8.2 GET /datapoints/{datapointId}/values|
|**Test scenarios**|4.2.3 Negative Tests - Access a resource without permission|
|**Description**|This test confirms the KNX IoT 3rd Party Server handles authorization correct.<br>The provided access token is valid, but does not grant permission to the<br>requested resource.|
|**Expectation**|The server responds with HTTP status code 403. No timeseries data is<br>returned. The response contains a JSON body with the member “errors”. The<br>“error” member shall contain at least one item and all items must have the<br>child member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available. The given access token does have<br>permission for this endpoint, but not for this specific resource.<br>A datapoint ID must be provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/{datapointId}/values<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>403<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Forbidden",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 403,`<br>`      "detail": "Client could be authenticated but`<br>`does not have the authorization to access this`<br>`resource."`<br>`    }`<br>`  ]`<br>`} `|


-----

©C i h 1998 2022 i i i 1 0 2 S 499 f 584


-----

5.9.2.12. Robustness, large resource ID

**Test ID** 5.9.2.12
**Endpoint** 8.2 GET /datapoints/{datapointId}/values

**Test scenarios** 1.3.3 Robustness - Invalid resource ID

**Description** This test confirms correct error handling when sending a HTTP request with a
very long location ID as URL parameter.

**Expectation** The server responds with HTTP status code 414. No timeseries data is
returned. The response contains a JSON body with the member “errors”. The
“error” member shall contain at least one item and all items must have the
child member “title” and “status”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints/ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d08f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe137891f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005
ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005
ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005
ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005/values

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
405

**Response body:**
```
            {
             "errors": [

```
©C i h 1998 2022 i i i 1 0 2 S 500 f 584

|Test ID|5.9.2.12|
|---|---|
|**Endpoint**|8.2 GET /datapoints/{datapointId}/values|
|**Test scenarios**|1.3.3 Robustness - Invalid resource ID|
|**Description**|This test confirms correct error handling when sending a HTTP request with a<br>very long location ID as URL parameter.|
|**Expectation**|The server responds with HTTP status code 414. No timeseries data is<br>returned. The response contains a JSON body with the member “errors”. The<br>“error” member shall contain at least one item and all items must have the<br>child member “title” and “status”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br>/datapoints/ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-<br>8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-<br>1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-<br>000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-<br>47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-<br>000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-<br>47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005<br>ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-<br>000000000005 ebe13789-1f1e-47d0-8f8a-000000000005 ebe13789-1f1e-<br>47d0-8f8a-000000000005 ebe13789-1f1e-47d0-8f8a-000000000005/values<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>405<br>**Response body:**<br>`{ `<br>`  "errors":[ `|


-----

|Col1|{<br>"title": "URI Too Long",<br>"links": "https://schema.knx.org/2020/api",<br>"status": 414,<br>"detail": "The server will not accept the URI<br>with this length."<br>}<br>]<br>}|
|---|---|


©C i h 1998 2022 i i i 1 0 2 S 501 f 584


-----

###### 5.10 Security

_5.10.1. POST /oauth/access_
5.10.1.1. Positve result; Grant type "client credential"

**Test ID** 5.10.1.1.
**Endpoint** 1.1 POST /oauth/access

**Test scenarios** 4.1.1. Positive tests; Obtain access tokens

**Description** This test checks, whether an access token can be successfully retrieved. To
achieve this, the endpoint POST /oauth/access is called with the required
parameters for authorization with the grant type “client credential”.

**Expectation** The request is successful (HTTP status code 200) and returns a valid JSON
body, containing an access token. The form and structure of the access token
itself will not be further checked.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1;
**Setup** The grant type “client credential” is supported by the KNX IoT 3[rd] Party Server.
A temporary token with permissions to the scopes “read”, “write” and
“manage” is provided.

**Parameters** **HTTP headers:**
Accept: application/json
Content-type: application/x-www-form-urlencoded
Authorization: Basic <valid temporary token>

**URL path / parameters:**
POST /oauth/access

**Request body:**
```
            {
             "grant_type": "client_credentials",
             "scope": "read write manage"
            }

```
**Expected result** **HTTP headers:**
Content-type: application/json

**HTTP status code:**
200

**Response body:**
```
            {
             "access_token": "<newAccessToken>",
             "token_type": "Bearer",
             "refresh_token": "<newRefreshToken>",
             "expires_in": <expiryTimeInSeconds>,
             "scope": "read write manage"
            }

```
©C i h 1998 2022 i i i 1 0 2 S 502 f 584

|Test ID|5.10.1.1.|
|---|---|
|**Endpoint**|1.1 POST /oauth/access|
|**Test scenarios**|4.1.1. Positive tests; Obtain access tokens|
|**Description**|This test checks, whether an access token can be successfully retrieved. To<br>achieve this, the endpoint POST /oauth/access is called with the required<br>parameters for authorization with the grant type “client credential”.|
|**Expectation**|The request is successful (HTTP status code 200) and returns a valid JSON<br>body, containing an access token. The form and structure of the access token<br>itself will not be further checked.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1;|
|**Setup**|The grant type “client credential” is supported by the KNX IoT 3rd Party Server.<br>A temporary token with permissions to the scopes “read”, “write” and<br>“manage” is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/json<br>Content-type: application/x-www-form-urlencoded<br>Authorization: Basic <valid temporary token><br>**URL path / parameters:**<br>POST /oauth/access<br>**Request body:** <br>`{ `<br>`  "grant_type": "client_credentials",`<br>`  "scope": "read write manage"`<br>`} `|
|**Expected result**|**HTTP headers:** <br>Content-type: application/json<br>**HTTP status code:** <br>200<br>**Response body:** <br>`{ `<br>`  "access_token": "<newAccessToken>",`<br>`  "token_type": "Bearer",`<br>`  "refresh_token": "<newRefreshToken>",`<br>`  "expires_in": <expiryTimeInSeconds>,`<br>`  "scope": "read write manage"`<br>`} `|


-----

5.10.1.2. Positve result; Grant type " authorization code"

**Test ID** 5.10.1.2.
**Endpoint** 1.1 POST /oauth/access

**Test scenarios** 4.1.1. Positive tests; Obtain access tokens

**Description** This test checks, whether an access token can be successfully retrieved. To
achieve this, the endpoint POST /oauth/access is called with the required
parameters for authorization with the grant type “authorization code”.

**Expectation** The request is successful (HTTP status code 200) and returns a valid JSON
body, containing an access token. The form and structure of the access token
itself will not be further checked.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1;
**Setup** The grant type “client credential” is supported by the KNX IoT 3[rd] Party Server.
An authorization code with permissions to the scopes “read”, “write” and
“manage” is provided.
A valid client ID is provided.

**Parameters** **HTTP headers:**
Accept: application/json
Content-type: application/x-www-form-urlencoded
Authorization: Baisc <client credentials> (in case of a confidential/non-public
HTTP client)

**URL path / parameters:**
POST /oauth/access

**Request body:**
```
            {
             "grant_type": "authorization_code",
             "code": "<authCode>",
             "client_id": <clientId>,
             "redirect_uri": "<redirectUri>"
            }

```
**Expected result** **HTTP headers:**
Content-type: application/json

**HTTP status code:**
200

**Response body:**
```
            {
             "access_token": "<newAccessToken>",
             "token_type": "Bearer",
             "refresh_token": "<newRefreshToken>",
             "expires_in": <expiryTimeInSeconds>,
             "scope": "read write manage"
            }

```
©C i h 1998 2022 i i i 1 0 2 S 503 f 584

|Test ID|5.10.1.2.|
|---|---|
|**Endpoint**|1.1 POST /oauth/access|
|**Test scenarios**|4.1.1. Positive tests; Obtain access tokens|
|**Description**|This test checks, whether an access token can be successfully retrieved. To<br>achieve this, the endpoint POST /oauth/access is called with the required<br>parameters for authorization with the grant type “authorization code”.|
|**Expectation**|The request is successful (HTTP status code 200) and returns a valid JSON<br>body, containing an access token. The form and structure of the access token<br>itself will not be further checked.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1;|
|**Setup**|The grant type “client credential” is supported by the KNX IoT 3rd Party Server.<br>An authorization code with permissions to the scopes “read”, “write” and<br>“manage” is provided.<br>A valid client ID is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/json<br>Content-type: application/x-www-form-urlencoded<br>Authorization: Baisc <client credentials> (in case of a confidential/non-public<br>HTTP client)<br>**URL path / parameters:**<br>POST /oauth/access<br>**Request body:** <br>`{ `<br>`  "grant_type": "authorization_code",`<br>`  "code": "<authCode>",`<br>`  "client_id": <clientId>,`<br>`  "redirect_uri": "<redirectUri>"`<br>`} `|
|**Expected result**|**HTTP headers:** <br>Content-type: application/json<br>**HTTP status code:** <br>200<br>**Response body:** <br>`{ `<br>`  "access_token": "<newAccessToken>",`<br>`  "token_type": "Bearer",`<br>`  "refresh_token": "<newRefreshToken>",`<br>`  "expires_in": <expiryTimeInSeconds>,`<br>`  "scope": "read write manage"`<br>`} `|


-----

©C i h 1998 2022 i i i 1 0 2 S 504 f 584


-----

5.10.1.3. Positive result; Refresh token

**Test ID** 5.10.1.3.
**Endpoint** 1.1 POST /oauth/access

**Test scenarios** 4.1.1. Positive tests; Obtain access tokens

**Description** This test checks, whether an access token can be successfully retrieved. To
achieve this, the endpoint POST /oauth/access is called with the required
parameters for authorization with the grant type “authorization code”.

**Expectation** The request is successful (HTTP status code 200) and returns a valid JSON
body, containing an access token. The form and structure of the access token
itself will not be further checked.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1;
**Setup** The grant type “client credential” is supported by the KNX IoT 3[rd] Party Server.
A valid refresh token is provided.

**Parameters** **HTTP headers:**
Accept: application/json
Content-type: application/x-www-form-urlencoded
Authorization: Bearer <valid temporary token>

**URL path / parameters:**
POST /oauth/access

**Request body:**
```
            {
             "grant_type": "refresh_token",
             "refresh_token": "<validRefreshToken>"
            }

```
**Expected result** **HTTP headers:**
Content-type: application/json

**HTTP status code:**
200

**Response body:**
```
            {
             "access_token": "<newAccessToken>",
             "token_type": "Bearer",
             "expires_in": <expiryTimeInSeconds>,
             "scope": "read write manage"
            }

```
©C i h 1998 2022 i i i 1 0 2 S 505 f 584

|Test ID|5.10.1.3.|
|---|---|
|**Endpoint**|1.1 POST /oauth/access|
|**Test scenarios**|4.1.1. Positive tests; Obtain access tokens|
|**Description**|This test checks, whether an access token can be successfully retrieved. To<br>achieve this, the endpoint POST /oauth/access is called with the required<br>parameters for authorization with the grant type “authorization code”.|
|**Expectation**|The request is successful (HTTP status code 200) and returns a valid JSON<br>body, containing an access token. The form and structure of the access token<br>itself will not be further checked.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1;|
|**Setup**|The grant type “client credential” is supported by the KNX IoT 3rd Party Server.<br>A valid refresh token is provided.|
|**Parameters**|**HTTP headers:** <br>Accept: application/json<br>Content-type: application/x-www-form-urlencoded<br>Authorization: Bearer <valid temporary token><br>**URL path / parameters:**<br>POST /oauth/access<br>**Request body:** <br>`{ `<br>`  "grant_type": "refresh_token",`<br>`  "refresh_token": "<validRefreshToken>"`<br>`} `|
|**Expected result**|**HTTP headers:** <br>Content-type: application/json<br>**HTTP status code:** <br>200<br>**Response body:** <br>`{ `<br>`  "access_token": "<newAccessToken>",`<br>`  "token_type": "Bearer",`<br>`  "expires_in": <expiryTimeInSeconds>,`<br>`  "scope": "read write manage"`<br>`} `|


-----

5.10.1.4. Positive result; Grant type "client credential"; "read” scope

**Test ID** 5.10.1.4.
**Endpoint** 1.1 POST /oauth/access

**Test scenarios** 4.1.1. Positive tests; Obtain access tokens
4.2.1. Negative tests; Access a resource without permission

**Description** This test checks, whether a successful retrieved access token can be used for
inside the given scope “read”. The test is only applicable, if the KNX 3rd Party
IoT Server supports the grant type “client credential”.

1. Retrieve access token and scope, by calling POST /oauth/access.
2. Call endpoints allowed by the scope.
3. Call endpoints not allowed by the scope.

**Expectation** 1. The request is successful (HTTP status code 200) and returns a well
formed JSON body, containing an access token and the scope “read”.
2. The endpoints are successful and return HTTP status code 200, 201,

202 or 204 and a well-formed JSON body.
3. The endpoints are not successful and return HTTP status code 403.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1;
**Setup** The grant type “client credential” is supported by the KNX IoT 3[rd] Party Server.
A valid temporary token is provided.
A datapoint ID, device ID, function ID, location ID, location ID, subscription ID
and timeseries ID are provided.

**Parameters** **HTTP headers:**
**Step 1** Accept: application/json

Content-type: application/x-www-form-urlencoded
Authorization: Bearer <valid temporary token>

**URL path / parameters:**
POST /oauth/access

**Request body:**
```
            {
             "grant_type": "client_credentials",
             "scope": "read"
            }

```
**Expected result** **HTTP headers:**
**Step 1** Content-type: application/json

**HTTP status code:**
200

**Response body:**
```
            {
             "access_token": "<newAccessToken>",

```
©C i h 1998 2022 i i i 1 0 2 S 506 f 584

|Test ID|5.10.1.4.|
|---|---|
|**Endpoint**|1.1 POST /oauth/access|
|**Test scenarios**|4.1.1. Positive tests; Obtain access tokens<br>4.2.1. Negative tests; Access a resource without permission|
|**Description**|This test checks, whether a successful retrieved access token can be used for<br>inside the given scope “read”. The test is only applicable, if the KNX 3rd Party<br>IoT Server supports the grant type “client credential”.<br>1. Retrieve access token and scope, by calling POST /oauth/access.<br>2. Call endpoints allowed by the scope.<br>3. Call endpoints not allowed by the scope.|
|**Expectation**|1. The request is successful (HTTP status code 200) and returns a well-<br>formed JSON body, containing an access token and the scope “read”.<br>2. The endpoints are successful and return HTTP status code 200, 201,<br>202 or 204 and a well-formed JSON body.<br>3. The endpoints are not successful and return HTTP status code 403.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1;|
|**Setup**|The grant type “client credential” is supported by the KNX IoT 3rd Party Server.<br>A valid temporary token is provided.<br>A datapoint ID, device ID, function ID, location ID, location ID, subscription ID<br>and timeseries ID are provided.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/json<br>Content-type: application/x-www-form-urlencoded<br>Authorization: Bearer <valid temporary token><br>**URL path / parameters:**<br>POST /oauth/access<br>**Request body:** <br>`{ `<br>`  "grant_type": "client_credentials",`<br>`  "scope": "read"`<br>`} `|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/json<br>**HTTP status code:** <br>200<br>**Response body:** <br>`{ `<br>`  "access_token": "<newAccessToken>", `|


-----

|Col1|"token_type": "Bearer",<br>"expires_in": <expiryTimeInSeconds>,<br>"scope": "read"<br>}|
|---|---|
|**Parameters**<br>**Step 2**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <access token from step 1><br>**URL path / parameters:**<br>GET /timeseries/{timeseriesId}/datapoint<br>GET /datapoints<br>GET /datapoints/{datapointId}<br>GET /functions/{functionId}/datapoints<br>GET /devices/{deviceId}/datapoints<br>GET /subscriptions/{subscriptionId}/datapoints<br>GET /devices<br>GET /devices/{deviceId}<br>GET /locations/{locationId}/devices<br>GET /datapoints/{datapointId}/proxies<br>GET /datapoints/{datapointId}/device<br>GET /functions<br>GET /functions/{functionId}<br>GET /locations/{locationId}/functions<br>GET /datapoints/{datapointId}/functions<br>GET /installations<br>GET /installations/{installationId}<br>GET /sites<br>GET /locations<br>GET /locations/{locationId}<br>GET /devices/{deviceId}/location<br>GET /functions/{functionId}/location<br>GET /locations/{locationId}/parentlocation<br>GET /locations/{locationId}/childlocations<br>GET /datapoints/{datapointId}/subscriptions<br>GET /subscriptions/{subscriptionId}<br>GET /subscriptions<br>GET /timeseries/{timeseriesId}<br>GET /datapoints/{datapointId}/timeseries<br>**Request body:** <br><appropriate request body, if applicable>|
|**Expected result**<br>**Step 2**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>**HTTP status code:** <br>200, 201, 202 or 204<br>**Response body:** <br><well-formed JSON Body for each endpoint>|


©C i h 1998 2022 i i i 1 0 2 S 50 f 584


-----

|Col1|Col2|
|---|---|
|**Parameters**<br>**Step 3**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Content-Type: application/vnd.api+json<br>Authorization: Bearer <access token from step 1><br>**URL path / parameters:**<br>PUT /datapoints/values<br>PATCH /subscriptions/{subscriptionId}<br>DELETE /subscriptions/{subscriptionId}<br>POST /subscriptions<br>**Request body:** <br><appropriate request body, if applicable>|
|**Expected result**<br>**Step 3**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>**HTTP status code:** <br>403<br>**Response body:** <br><error response>|


©C i h 1998 2022 i i i 1 0 2 S 508 f 584


-----

5.10.1.5. Positive result; Grant type "client credential"; "write” scope

**Test ID** 5.10.1.5.
**Endpoint** 1.1 POST /oauth/access

**Test scenarios** 4.1.1. Positive tests; Obtain access tokens
4.2.1. Negative tests; Access a resource without permission

**Description** This test checks, whether a successful retrieved access token can be used for
inside the given scope “write”. The test is only applicable, if the KNX 3rd Party
IoT Server supports the grant type “client credential”.

1. Retrieve access token and scope, by calling POST /oauth/access.
2. Call endpoints allowed by the scope. In this case only PUT

/datapoints/values.
3. Wait for a corresponding KNX telegram and check it for correct value

and type information (Not applicable if no actual KNX installation is
used).
4. Call endpoints not allowed by the scope.

**Expectation** 1. The request is successful (HTTP status code 200) and returns a well
formed JSON body, containing an access token and the scope “write”.
2. The endpoints are successful and return HTTP status code 200, 201,

202 or 204 and a well-formed JSON body.
3. The correct KNX telegram is received on the bus.
4. The endpoints are not successful and return HTTP status code 403.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1;
**Setup** The grant type “client credential” is supported by the KNX IoT 3[rd] Party Server.
A valid temporary token is provided.
A datapoint ID, device ID, function ID, location ID, location ID, subscription ID
and timeseries ID are provided.

**Parameters** **HTTP headers:**
**Step 1** Accept: application/json

Content-type: application/x-www-form-urlencoded
Authorization: Bearer <valid temporary token>

**URL path / parameters:**
POST /oauth/access

**Request body:**
```
            {
             "grant_type": "client_credentials",
             "scope": "write"
            }

```
**Expected result** **HTTP headers:**
**Step 1** Content-type: application/json

**HTTP status code:**

©C i h 1998 2022 i i i 1 0 2 S 509 f 584

|Test ID|5.10.1.5.|
|---|---|
|**Endpoint**|1.1 POST /oauth/access|
|**Test scenarios**|4.1.1. Positive tests; Obtain access tokens<br>4.2.1. Negative tests; Access a resource without permission|
|**Description**|This test checks, whether a successful retrieved access token can be used for<br>inside the given scope “write”. The test is only applicable, if the KNX 3rd Party<br>IoT Server supports the grant type “client credential”.<br>1. Retrieve access token and scope, by calling POST /oauth/access.<br>2. Call endpoints allowed by the scope. In this case only PUT<br>/datapoints/values.<br>3. Wait for a corresponding KNX telegram and check it for correct value<br>and type information (Not applicable if no actual KNX installation is<br>used).<br>4. Call endpoints not allowed by the scope.|
|**Expectation**|1. The request is successful (HTTP status code 200) and returns a well-<br>formed JSON body, containing an access token and the scope “write”.<br>2. The endpoints are successful and return HTTP status code 200, 201,<br>202 or 204 and a well-formed JSON body.<br>3. The correct KNX telegram is received on the bus.<br>4. The endpoints are not successful and return HTTP status code 403.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1;|
|**Setup**|The grant type “client credential” is supported by the KNX IoT 3rd Party Server.<br>A valid temporary token is provided.<br>A datapoint ID, device ID, function ID, location ID, location ID, subscription ID<br>and timeseries ID are provided.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/json<br>Content-type: application/x-www-form-urlencoded<br>Authorization: Bearer <valid temporary token><br>**URL path / parameters:**<br>POST /oauth/access<br>**Request body:** <br>`{ `<br>`  "grant_type": "client_credentials",`<br>`  "scope": "write"`<br>`} `|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/json<br>**HTTP status code:**|


-----

|Col1|200<br>Response body:<br>{<br>"access_token": "<newAccessToken>",<br>"token_type": "Bearer",<br>"expires_in": <expiryTimeInSeconds>,<br>"scope": "write"<br>}|
|---|---|
|**Parameters**<br>**Step 2**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Content-Type: application/vnd.api+json<br>Authorization: Bearer <access token from step 1><br>**URL path / parameters:**<br>PUT /datapoints/values<br>**Request body:** <br>`{`<br>`  "data": [`<br>`    {`<br>`      "id": "<datapointId>",`<br>`      "type": "datapoint",`<br>`      "attributes": {`<br>`      "value": "<value>"`<br>`      }`<br>`    }`<br>`  ]`<br>`} `|
|**Expected result**<br>**Step 2**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>**HTTP status code:** <br>200, 201, 202 or 204<br>**Response body:** <br><well-formed JSON Body for each endpoint>|
|**Parameters**<br>**Step 3**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Content-type: application/vnd.api+json (if applicable)<br>Authorization: Bearer <access token from step 1><br>**URL path / parameters:**<br>PATCH /subscriptions/{subscriptionId}<br>DELETE /subscriptions/{subscriptionId}<br>POST /subscriptions<br>GET /timeseries/{timeseriesId}/datapoint<br>GET /datapoints|


©C i h 1998 2022 i i i 1 0 2 S 510 f 584


-----

|Col1|GET /datapoints/{datapointId}<br>GET /functions/{functionId}/datapoints<br>GET /devices/{deviceId}/datapoints<br>GET /subscriptions/{subscriptionId}/datapoints<br>GET /devices<br>GET /devices/{deviceId}<br>GET /locations/{locationId}/devices<br>GET /datapoints/{datapointId}/proxies<br>GET /datapoints/{datapointId}/device<br>GET /functions<br>GET /functions/{functionId}<br>GET /locations/{locationId}/functions<br>GET /datapoints/{datapointId}/functions<br>GET /installations<br>GET /installations/{installationId}<br>GET /sites<br>GET /locations<br>GET /locations/{locationId}<br>GET /devices/{deviceId}/location<br>GET /functions/{functionId}/location<br>GET /locations/{locationId}/parentlocation<br>GET /locations/{locationId}/childlocations<br>GET /datapoints/{datapointId}/subscriptions<br>GET /subscriptions/{subscriptionId}<br>GET /subscriptions<br>GET /timeseries/{timeseriesId}<br>GET /datapoints/{datapointId}/timeseries<br>Request body:<br><appropriate request body, if applicable>|
|---|---|
|**Expected result**<br>**Step 3**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>**HTTP status code:** <br>403<br>**Response body:** <br><error response>|


©C i h 1998 2022 i i i 1 0 2 S 511 f 584


-----

5.10.1.6. Positive result; Grant type "client credential"; "manage” scope

**Test ID** 5.10.1.6.
**Endpoint** 1.1 POST /oauth/access

**Test scenarios** 4.1.1. Positive tests; Obtain access tokens
4.2.1. Negative tests; Access a resource without permission

**Description** This test checks, whether a successful retrieved access token can be used for
inside the given scope “manage”. The test is only applicable, if the KNX 3rd
Party IoT Server supports the grant type “client credential”.

1. Retrieve access token and scope, by calling POST /oauth/access.
2. Call endpoints allowed by the scope. In this case only PUT

/datapoints/values.
3. Call endpoints not allowed by the scope.

**Expectation** 1. The request is successful (HTTP status code 200) and returns a well
formed JSON body, containing an access token and the scope “write”.
2. The endpoints are successful and return HTTP status code 200, 201,

202 or 204 and a well-formed JSON body.
3. The endpoints are not successful and return HTTP status code 403.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1;
**Setup** The grant type “client credential” is supported by the KNX IoT 3[rd] Party Server.
A valid temporary token is provided.
A datapoint ID, device ID, function ID, location ID, location ID, subscription ID
and timeseries ID are provided.

**Parameters** **HTTP headers:**
**Step 1** Accept: application/json

Content-type: application/x-www-form-urlencoded
Authorization: Bearer <valid temporary token>

**URL path / parameters:**
POST /oauth/access

**Request body:**
```
            {
             "grant_type": "client_credentials",
             "scope": "manage"
            }

```
**Expected result** **HTTP headers:**
**Step 1** Content-type: application/json

**HTTP status code:**
200

**Response body:**
```
            {

```
©C i h 1998 2022 i i i 1 0 2 S 512 f 584

|Test ID|5.10.1.6.|
|---|---|
|**Endpoint**|1.1 POST /oauth/access|
|**Test scenarios**|4.1.1. Positive tests; Obtain access tokens<br>4.2.1. Negative tests; Access a resource without permission|
|**Description**|This test checks, whether a successful retrieved access token can be used for<br>inside the given scope “manage”. The test is only applicable, if the KNX 3rd<br>Party IoT Server supports the grant type “client credential”.<br>1. Retrieve access token and scope, by calling POST /oauth/access.<br>2. Call endpoints allowed by the scope. In this case only PUT<br>/datapoints/values.<br>3. Call endpoints not allowed by the scope.|
|**Expectation**|1. The request is successful (HTTP status code 200) and returns a well-<br>formed JSON body, containing an access token and the scope “write”.<br>2. The endpoints are successful and return HTTP status code 200, 201,<br>202 or 204 and a well-formed JSON body.<br>3. The endpoints are not successful and return HTTP status code 403.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1;|
|**Setup**|The grant type “client credential” is supported by the KNX IoT 3rd Party Server.<br>A valid temporary token is provided.<br>A datapoint ID, device ID, function ID, location ID, location ID, subscription ID<br>and timeseries ID are provided.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/json<br>Content-type: application/x-www-form-urlencoded<br>Authorization: Bearer <valid temporary token><br>**URL path / parameters:**<br>POST /oauth/access<br>**Request body:** <br>`{ `<br>`  "grant_type": "client_credentials",`<br>`  "scope": "manage"`<br>`} `|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/json<br>**HTTP status code:** <br>200<br>**Response body:** <br>`{ `|


-----

|Col1|"access_token": "<newAccessToken>",<br>"token_type": "Bearer",<br>"expires_in": <expiryTimeInSeconds>,<br>"scope": "manage"<br>}|
|---|---|
|**Parameters**<br>**Step 2**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Content-type: application/vnd.api+json (if applicable)<br>Authorization: Bearer <access token from step 1><br>**URL path / parameters:**<br>PATCH /subscriptions/{subscriptionId}<br>DELETE /subscriptions/{subscriptionId}<br>POST /subscriptions<br>**Request body:** <br>n/a|
|**Expected result**<br>**Step 2**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>**HTTP status code:** <br>200, 201, 202 or 204<br>**Response body:** <br><well-formed JSON Body for each endpoint>|
|**Parameters**<br>**Step 3**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Content-type: application/vnd.api+json (if applicable)<br>Authorization: Bearer <access token from step 1><br>**URL path / parameters:**<br>PUT /datapoints/values<br>GET /timeseries/{timeseriesId}/datapoint<br>GET /datapoints<br>GET /datapoints/{datapointId}<br>GET /functions/{functionId}/datapoints<br>GET /devices/{deviceId}/datapoints<br>GET /subscriptions/{subscriptionId}/datapoints<br>GET /devices<br>GET /devices/{deviceId}<br>GET /locations/{locationId}/devices<br>GET /datapoints/{datapointId}/proxies<br>GET /datapoints/{datapointId}/device<br>GET /functions<br>GET /functions/{functionId}<br>GET /locations/{locationId}/functions<br>GET /datapoints/{datapointId}/functions<br>GET/installations|


©C i h 1998 2022 i i i 1 0 2 S 513 f 584


-----

|Col1|GET /installations/{installationId}<br>GET /sites<br>GET /locations<br>GET /locations/{locationId}<br>GET /devices/{deviceId}/location<br>GET /functions/{functionId}/location<br>GET /locations/{locationId}/parentlocation<br>GET /locations/{locationId}/childlocations<br>GET /datapoints/{datapointId}/subscriptions<br>GET /subscriptions/{subscriptionId}<br>GET /subscriptions<br>GET /timeseries/{timeseriesId}<br>GET /datapoints/{datapointId}/timeseries<br>Request body:<br><appropriate request body, if applicable>|
|---|---|
|**Expected result**<br>**Step 3**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>**HTTP status code:** <br>403<br>**Response body:** <br><error response>|


©C i h 1998 2022 i i i 1 0 2 S 514 f 584


-----

5.10.1.7. Positive result; Grant type " authorization code"; "read” scope

**Test ID** 5.10.1.7.
**Endpoint** 1.1 POST /oauth/access

**Test scenarios** 4.1.1. Positive tests; Obtain access tokens
4.2.1. Negative tests; Access a resource without permission

**Description** This test checks, whether a successful retrieved access token can be used for
inside the given scope “read”. The test is only applicable, if the KNX 3rd Party
IoT Server supports the grant type “authorization code”.

1. Retrieve access token and scope, by calling POST /oauth/access.
2. Call endpoints allowed by the scope.
3. Call endpoints not allowed by the scope.

**Expectation** 1. The request is successful (HTTP status code 200) and returns a well
formed JSON body, containing an access token and the scope “read”.
2. The endpoints are successful and return HTTP status code 200, 201,

202 or 204 and a well-formed JSON body.
3. The endpoints are not successful and return HTTP status code 403.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1;
**Setup** The grant type “authorization code” is supported by the KNX IoT 3[rd] Party
Server.
A valid authorization code is provided.
A valid client ID is provided.
A datapoint ID, device ID, function ID, location ID, location ID, subscription ID
and timeseries ID are provided.

**Parameters** **HTTP headers:**
**Step 1** Accept: application/json

Content-type: application/x-www-form-urlencoded

**URL path / parameters:**
POST /oauth/access

**Request body:**
```
            {
             "grant_type": "authorization_code",
             "code": "<authCode>",
             "client_id": <clientId>,
             "redirect_uri": "<redirectUri>"
            }

```
**Expected result** **HTTP headers:**
**Step 1** Content-type: application/json

**HTTP status code:**
200

©C i h 1998 2022 i i i 1 0 2 S 515 f 584

|Test ID|5.10.1.7.|
|---|---|
|**Endpoint**|1.1 POST /oauth/access|
|**Test scenarios**|4.1.1. Positive tests; Obtain access tokens<br>4.2.1. Negative tests; Access a resource without permission|
|**Description**|This test checks, whether a successful retrieved access token can be used for<br>inside the given scope “read”. The test is only applicable, if the KNX 3rd Party<br>IoT Server supports the grant type “authorization code”.<br>1. Retrieve access token and scope, by calling POST /oauth/access.<br>2. Call endpoints allowed by the scope.<br>3. Call endpoints not allowed by the scope.|
|**Expectation**|1. The request is successful (HTTP status code 200) and returns a well-<br>formed JSON body, containing an access token and the scope “read”.<br>2. The endpoints are successful and return HTTP status code 200, 201,<br>202 or 204 and a well-formed JSON body.<br>3. The endpoints are not successful and return HTTP status code 403.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1;|
|**Setup**|The grant type “authorization code” is supported by the KNX IoT 3rd Party<br>Server.<br>A valid authorization code is provided.<br>A valid client ID is provided.<br>A datapoint ID, device ID, function ID, location ID, location ID, subscription ID<br>and timeseries ID are provided.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/json<br>Content-type: application/x-www-form-urlencoded<br>**URL path / parameters:**<br>POST /oauth/access<br>**Request body:** <br>`{ `<br>`  "grant_type": "authorization_code",`<br>`  "code": "<authCode>",`<br>`  "client_id": <clientId>,`<br>`  "redirect_uri": "<redirectUri>"`<br>`} `|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/json<br>**HTTP status code:** <br>200|


-----

|Col1|Response body:<br>{<br>"access_token": "<newAccessToken>",<br>"token_type": "Bearer",<br>"expires_in": <expiryTimeInSeconds>,<br>"scope": "read"<br>}|
|---|---|
|**Parameters**<br>**Step 2**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <access token from step 1><br>**URL path / parameters:**<br>GET /timeseries/{timeseriesId}/datapoint<br>GET /datapoints<br>GET /datapoints/{datapointId}<br>GET /functions/{functionId}/datapoints<br>GET /devices/{deviceId}/datapoints<br>GET /subscriptions/{subscriptionId}/datapoints<br>GET /devices<br>GET /devices/{deviceId}<br>GET /locations/{locationId}/devices<br>GET /datapoints/{datapointId}/proxies<br>GET /datapoints/{datapointId}/device<br>GET /functions<br>GET /functions/{functionId}<br>GET /locations/{locationId}/functions<br>GET /datapoints/{datapointId}/functions<br>GET /installations<br>GET /installations/{installationId}<br>GET /sites<br>GET /locations<br>GET /locations/{locationId}<br>GET /devices/{deviceId}/location<br>GET /functions/{functionId}/location<br>GET /locations/{locationId}/parentlocation<br>GET /locations/{locationId}/childlocations<br>GET /datapoints/{datapointId}/subscriptions<br>GET /subscriptions/{subscriptionId}<br>GET /subscriptions<br>GET /timeseries/{timeseriesId}<br>GET /datapoints/{datapointId}/timeseries<br>**Request body:** <br><appropriate request body, if applicable>|
|**Expected result**<br>**Step 2**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>**HTTP status code:** <br>200, 201, 202 or 204|


©C i h 1998 2022 i i i 1 0 2 S 516 f 584


-----

|Col1|Response body:<br><well-formed JSON Body for each endpoint>|
|---|---|
|**Parameters**<br>**Step 3**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Content-type: application/vnd.api+json (if applicable)<br>Authorization: Bearer <access token from step 1><br>**URL path / parameters:**<br>PUT /datapoints/values<br>PATCH /subscriptions/{subscriptionId}<br>DELETE /subscriptions/{subscriptionId}<br>POST /subscriptions<br>**Request body:** <br><appropriate request body, if applicable>|
|**Expected result**<br>**Step 3**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>**HTTP status code:** <br>403<br>**Response body:** <br><error response>|


©C i h 1998 2022 i i i 1 0 2 S 51 f 584


-----

5.10.1.8. Positive result; Grant type " authorization code"; "write” scope

**Test ID** 5.10.1.8.
**Endpoint** 1.1 POST /oauth/access

**Test scenarios** 4.1.1. Positive tests; Obtain access tokens
4.2.1. Negative tests; Access a resource without permission

**Description** This test checks, whether a successful retrieved access token can be used for
inside the given scope “write”. The test is only applicable, if the KNX 3rd Party
IoT Server supports the grant type “authorization code”.

1. Retrieve access token and scope, by calling POST /oauth/access.
2. Call endpoints allowed by the scope. In this case only PUT

/datapoints/values.
3. Wait for a corresponding KNX telegram and check it for correct value

and type information (Not applicable if no actual KNX installation is
used).
4. Call endpoints not allowed by the scope.

**Expectation** 1. The request is successful (HTTP status code 200) and returns a well
formed JSON body, containing an access token and the scope “write”.
2. The endpoints are successful and return HTTP status code 200, 201,

202 or 204 and a well-formed JSON body.
3. The correct KNX telegram is received on the bus.
4. The endpoints are not successful and return HTTP status code 403.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1;
**Setup** The grant type “authorization code” is supported by the KNX IoT 3[rd] Party
Server.
A valid authorization code is provided.
A valid client ID is provided.
A datapoint ID, device ID, function ID, location ID, location ID, subscription ID
and timeseries ID are provided.

**Parameters** **HTTP headers:**
**Step 1** Accept: application/json

Content-type: application/x-www-form-urlencoded

**URL path / parameters:**
POST /oauth/access

**Request body:**
```
            {
             "grant_type": "authorization_code",
             "code": "<authCode>",
             "client_id": <clientId>,
             "redirect_uri": "<redirectUri>"
            }

```
©C i h 1998 2022 i i i 1 0 2 S 518 f 584

|Test ID|5.10.1.8.|
|---|---|
|**Endpoint**|1.1 POST /oauth/access|
|**Test scenarios**|4.1.1. Positive tests; Obtain access tokens<br>4.2.1. Negative tests; Access a resource without permission|
|**Description**|This test checks, whether a successful retrieved access token can be used for<br>inside the given scope “write”. The test is only applicable, if the KNX 3rd Party<br>IoT Server supports the grant type “authorization code”.<br>1. Retrieve access token and scope, by calling POST /oauth/access.<br>2. Call endpoints allowed by the scope. In this case only PUT<br>/datapoints/values.<br>3. Wait for a corresponding KNX telegram and check it for correct value<br>and type information (Not applicable if no actual KNX installation is<br>used).<br>4. Call endpoints not allowed by the scope.|
|**Expectation**|1. The request is successful (HTTP status code 200) and returns a well-<br>formed JSON body, containing an access token and the scope “write”.<br>2. The endpoints are successful and return HTTP status code 200, 201,<br>202 or 204 and a well-formed JSON body.<br>3. The correct KNX telegram is received on the bus.<br>4. The endpoints are not successful and return HTTP status code 403.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1;|
|**Setup**|The grant type “authorization code” is supported by the KNX IoT 3rd Party<br>Server.<br>A valid authorization code is provided.<br>A valid client ID is provided.<br>A datapoint ID, device ID, function ID, location ID, location ID, subscription ID<br>and timeseries ID are provided.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/json<br>Content-type: application/x-www-form-urlencoded<br>**URL path / parameters:**<br>POST /oauth/access<br>**Request body:** <br>`{ `<br>`  "grant_type": "authorization_code",`<br>`  "code": "<authCode>",`<br>`  "client_id": <clientId>,`<br>`  "redirect_uri": "<redirectUri>"`<br>`} `|


-----

|Expected result<br>Step 1|HTTP headers:<br>Content-type: application/json<br>HTTP status code:<br>200<br>Response body:<br>{<br>"access_token": "<newAccessToken>",<br>"token_type": "Bearer",<br>"expires_in": <expiryTimeInSeconds>,<br>"scope": "write"<br>}|
|---|---|
|**Parameters**<br>**Step 2**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Content-type: application/vnd.api+json<br>Authorization: Bearer <access token from step 1><br>**URL path / parameters:**<br>PUT /datapoints/values<br>**Request body:** <br>`{`<br>`  "data": [`<br>`    {`<br>`      "id": "<datapointId>",`<br>`      "type": "datapoint",`<br>`      "attributes": {`<br>`      "value": "<value>"`<br>`      }`<br>`    }`<br>`  ]`<br>`} `|
|**Expected result**<br>**Step 2**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>**HTTP status code:** <br>200, 201, 202 or 204<br>**Response body:** <br><well-formed JSON Body for each endpoint>|
|**Parameters**<br>**Step 3**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Content-type: application/vnd.api+json (if applicable)<br>Authorization: Bearer <access token from step 1><br>**URL path / parameters:**<br>PATCH /subscriptions/{subscriptionId}|


©C i h 1998 2022 i i i 1 0 2 S 519 f 584


-----

|Col1|DELETE /subscriptions/{subscriptionId}<br>POST /subscriptions<br>GET /timeseries/{timeseriesId}/datapoint<br>GET /datapoints<br>GET /datapoints/{datapointId}<br>GET /functions/{functionId}/datapoints<br>GET /devices/{deviceId}/datapoints<br>GET /subscriptions/{subscriptionId}/datapoints<br>GET /devices<br>GET /devices/{deviceId}<br>GET /locations/{locationId}/devices<br>GET /datapoints/{datapointId}/proxies<br>GET /datapoints/{datapointId}/device<br>GET /functions<br>GET /functions/{functionId}<br>GET /locations/{locationId}/functions<br>GET /datapoints/{datapointId}/functions<br>GET /installations<br>GET /installations/{installationId}<br>GET /sites<br>GET /locations<br>GET /locations/{locationId}<br>GET /devices/{deviceId}/location<br>GET /functions/{functionId}/location<br>GET /locations/{locationId}/parentlocation<br>GET /locations/{locationId}/childlocations<br>GET /datapoints/{datapointId}/subscriptions<br>GET /subscriptions/{subscriptionId}<br>GET /subscriptions<br>GET /timeseries/{timeseriesId}<br>GET /datapoints/{datapointId}/timeseries<br>Request body:<br><appropriate request body, if applicable>|
|---|---|
|**Expected result**<br>**Step 3**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>**HTTP status code:** <br>403<br>**Response body:** <br><error response>|


©C i h 1998 2022 i i i 1 0 2 S 520 f 584


-----

5.10.1.9. Positive result; Grant type " authorization code"; "manage” scope

**Test ID** 5.10.1.9.
**Endpoint** 1.1 POST /oauth/access

**Test scenarios** 4.1.1. Positive tests; Obtain access tokens
4.2.1. Negative tests; Access a resource without permission

**Description** This test checks, whether a successful retrieved access token can be used for
inside the given scope “manage”. The test is only applicable, if the KNX 3rd
Party IoT Server supports the grant type “authorization code”.

1. Retrieve access token and scope, by calling POST /oauth/access.
2. Call endpoints allowed by the scope. In this case only PUT

/datapoints/values.
3. Call endpoints not allowed by the scope.

**Expectation** 1. The request is successful (HTTP status code 200) and returns a well
formed JSON body, containing an access token and the scope “write”.
2. The endpoints are successful and return HTTP status code 200, 201,

202 or 204 and a well-formed JSON body.
3. The endpoints are not successful and return HTTP status code 403.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1;
**Setup** The grant type “authorization code” is supported by the KNX IoT 3[rd] Party
Server.
A valid authorization code is provided.
A valid client ID is provided.
A datapoint ID, device ID, function ID, location ID, location ID, subscription ID
and timeseries ID are provided.

**Parameters** **HTTP headers:**
**Step 1** Accept: application/json

Content-type: application/x-www-form-urlencoded

**URL path / parameters:**
POST /oauth/access

**Request body:**
```
            {
             "grant_type": "authorization_code",
             "code": "<authCode>",
             "client_id": <clientId>,
             "redirect_uri": "<redirectUri>"
            }

```
**Expected result** **HTTP headers:**
**Step 1** Content-type: application/json

**HTTP status code:**
200

©C i h 1998 2022 i i i 1 0 2 S 521 f 584

|Test ID|5.10.1.9.|
|---|---|
|**Endpoint**|1.1 POST /oauth/access|
|**Test scenarios**|4.1.1. Positive tests; Obtain access tokens<br>4.2.1. Negative tests; Access a resource without permission|
|**Description**|This test checks, whether a successful retrieved access token can be used for<br>inside the given scope “manage”. The test is only applicable, if the KNX 3rd<br>Party IoT Server supports the grant type “authorization code”.<br>1. Retrieve access token and scope, by calling POST /oauth/access.<br>2. Call endpoints allowed by the scope. In this case only PUT<br>/datapoints/values.<br>3. Call endpoints not allowed by the scope.|
|**Expectation**|1. The request is successful (HTTP status code 200) and returns a well-<br>formed JSON body, containing an access token and the scope “write”.<br>2. The endpoints are successful and return HTTP status code 200, 201,<br>202 or 204 and a well-formed JSON body.<br>3. The endpoints are not successful and return HTTP status code 403.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1;|
|**Setup**|The grant type “authorization code” is supported by the KNX IoT 3rd Party<br>Server.<br>A valid authorization code is provided.<br>A valid client ID is provided.<br>A datapoint ID, device ID, function ID, location ID, location ID, subscription ID<br>and timeseries ID are provided.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/json<br>Content-type: application/x-www-form-urlencoded<br>**URL path / parameters:**<br>POST /oauth/access<br>**Request body:** <br>`{ `<br>`  "grant_type": "authorization_code",`<br>`  "code": "<authCode>",`<br>`  "client_id": <clientId>,`<br>`  "redirect_uri": "<redirectUri>"`<br>`} `|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/json<br>**HTTP status code:** <br>200|


-----

|Col1|Response body:<br>{<br>"access_token": "<newAccessToken>",<br>"token_type": "Bearer",<br>"expires_in": <expiryTimeInSeconds>,<br>"scope": "manage"<br>}|
|---|---|
|**Parameters**<br>**Step 2**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <access token from step 1><br>**URL path / parameters:**<br>PATCH /subscriptions/{subscriptionId}<br>DELETE /subscriptions/{subscriptionId}<br>POST /subscriptions<br>**Request body:** <br>n/a|
|**Expected result**<br>**Step 2**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>**HTTP status code:** <br>200, 201, 202 or 204<br>**Response body:** <br><well-formed JSON Body for each endpoint>|
|**Parameters**<br>**Step 3**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Content-type: application/vnd.api+json (if applicable)<br>Authorization: Bearer <access token from step 1><br>**URL path / parameters:**<br>PUT /datapoints/values<br>GET /timeseries/{timeseriesId}/datapoint<br>GET /datapoints<br>GET /datapoints/{datapointId}<br>GET /functions/{functionId}/datapoints<br>GET /devices/{deviceId}/datapoints<br>GET /subscriptions/{subscriptionId}/datapoints<br>GET /devices<br>GET /devices/{deviceId}<br>GET /locations/{locationId}/devices<br>GET /datapoints/{datapointId}/proxies<br>GET /datapoints/{datapointId}/device<br>GET /functions<br>GET /functions/{functionId}<br>GET/locations/{locationId}/functions|


©C i h 1998 2022 i i i 1 0 2 S 522 f 584


-----

|Col1|GET /datapoints/{datapointId}/functions<br>GET /installations<br>GET /installations/{installationId}<br>GET /sites<br>GET /locations<br>GET /locations/{locationId}<br>GET /devices/{deviceId}/location<br>GET /functions/{functionId}/location<br>GET /locations/{locationId}/parentlocation<br>GET /locations/{locationId}/childlocations<br>GET /datapoints/{datapointId}/subscriptions<br>GET /subscriptions/{subscriptionId}<br>GET /subscriptions<br>GET /timeseries/{timeseriesId}<br>GET /datapoints/{datapointId}/timeseries<br>Request body:<br><appropriate request body, if applicable>|
|---|---|
|**Expected result**<br>**Step 3**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>**HTTP status code:** <br>403<br>**Response body:** <br><error response>|


©C i h 1998 2022 i i i 1 0 2 S 523 f 584


-----

5.10.1.10. Negative result; Grant type "client credential"; Expired access token

**Test ID** 5.10.1.10.
**Endpoint** 1.1 POST /oauth/access

**Test scenarios** 4.2.1. Negative tests; Access a resource without permission

**Description** This test checks, whether the retrieved access token expires by time the server
returns. To achieve this, following steps are executed:

1. Call the endpoint POST /oauth/access with the required parameters

for authorization with the grant type “client credential”.
2. Wait for the token to be expired.
3. Call the endpoint GET /datapoints.

**Expectation** 1. The request is successful (HTTP status code 200) and returns a valid

JSON body, containing an access token. The form and structure of the
access token itself will not be further checked.
2. The time passes.
3. No access to the endpoint is possible. The endpoint returns HTTP

status code 401 and an error response.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1;
**Setup** The grant type “client credential” is supported by the KNX IoT 3[rd] Party Server.
A temporary token with permissions to the scopes “read”, “write” and
“manage” is provided.

**Parameters** **HTTP headers:**
**Step 1** Accept: application/json

Content-type: application/x-www-form-urlencoded
Authorization: Bearer <valid temporary token>

**URL path / parameters:**
POST /oauth/access

**Request body:**
```
            {
             "grant_type": "client_credentials",
             "scope": "read write manage"
            }

```
**Expected result** **HTTP headers:**
**Step 1** Content-type: application/json

**HTTP status code:**
200

**Response body:**
```
            {
             "access_token": "<newAccessToken>",
             "token_type": "Bearer",
             "refresh_token": "<newRefreshToken>",

```
©C i h 1998 2022 i i i 1 0 2 S 524 f 584

|Test ID|5.10.1.10.|
|---|---|
|**Endpoint**|1.1 POST /oauth/access|
|**Test scenarios**|4.2.1. Negative tests; Access a resource without permission|
|**Description**|This test checks, whether the retrieved access token expires by time the server<br>returns. To achieve this, following steps are executed:<br>1. Call the endpoint POST /oauth/access with the required parameters<br>for authorization with the grant type “client credential”.<br>2. Wait for the token to be expired.<br>3. Call the endpoint GET /datapoints.|
|**Expectation**|1. The request is successful (HTTP status code 200) and returns a valid<br>JSON body, containing an access token. The form and structure of the<br>access token itself will not be further checked.<br>2. The time passes.<br>3. No access to the endpoint is possible. The endpoint returns HTTP<br>status code 401 and an error response.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1;|
|**Setup**|The grant type “client credential” is supported by the KNX IoT 3rd Party Server.<br>A temporary token with permissions to the scopes “read”, “write” and<br>“manage” is provided.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/json<br>Content-type: application/x-www-form-urlencoded<br>Authorization: Bearer <valid temporary token><br>**URL path / parameters:**<br>POST /oauth/access<br>**Request body:** <br>`{ `<br>`  "grant_type": "client_credentials",`<br>`  "scope": "read write manage"`<br>`} `|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/json<br>**HTTP status code:** <br>200<br>**Response body:** <br>`{ `<br>`  "access_token": "<newAccessToken>",`<br>`  "token_type": "Bearer",`<br>`  "refresh_token": "<newRefreshToken>", `|


-----

|Col1|"expires_in": <expiryTimeInSeconds>,<br>"scope": "read write manage"<br>}|
|---|---|
|**Parameters**<br>**Step 3**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <access token from step 1><br>**URL path / parameters:**<br>GET /datapoints<br>**Request body:** <br>n/a|
|**Expected result**<br>**Step 3**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>**HTTP status code:** <br>401<br>**Response body:** <br><error response>|


©C i h 1998 2022 i i i 1 0 2 S 525 f 584


-----

5.10.1.11. Negative result; Grant type "authorization code"; Expired access token

**Test ID** 5.10.1.2.
**Endpoint** 1.1 POST /oauth/access

**Test scenarios** 4.2.1. Negative tests; Access a resource without permission

**Description** This test checks, whether the retrieved access token expires by time the server
returns. To achieve this, following steps are executed:

1. Call the endpoint POST /oauth/access with the required parameters

for authorization with the grant type “authorization code”.
2. Wait for the token to be expired.
3. Call the endpoint GET /datapoints.

**Expectation** 1. The request is successful (HTTP status code 200) and returns a valid

JSON body, containing an access token. The form and structure of the
access token itself will not be further checked.
2. The time passes.
3. No access to the endpoint is possible. The endpoint returns HTTP

status code 401 and an error response.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1;
**Setup** The grant type “authorization code” is supported by the KNX IoT 3[rd] Party
Server.
A valid client ID is provided.
An authorization code with permissions to the scopes “read”, “write” and
“manage” is provided.

**Parameters** **HTTP headers:**
**Step 1** Accept: application/json

Content-type: application/x-www-form-urlencoded

**URL path / parameters:**
POST /oauth/access

**Request body:**
```
            {
             "grant_type": "authorization_code",
             "code": "<authCode>",
             "client_id": <clientId>,
             "redirect_uri": "<redirectUri>"
            }

```
**Expected result** **HTTP headers:**
**Step 1** Content-type: application/json

**HTTP status code:**
200

**Response body:**
```
            {

```
©C i h 1998 2022 i i i 1 0 2 S 526 f 584

|Test ID|5.10.1.2.|
|---|---|
|**Endpoint**|1.1 POST /oauth/access|
|**Test scenarios**|4.2.1. Negative tests; Access a resource without permission|
|**Description**|This test checks, whether the retrieved access token expires by time the server<br>returns. To achieve this, following steps are executed:<br>1. Call the endpoint POST /oauth/access with the required parameters<br>for authorization with the grant type “authorization code”.<br>2. Wait for the token to be expired.<br>3. Call the endpoint GET /datapoints.|
|**Expectation**|1. The request is successful (HTTP status code 200) and returns a valid<br>JSON body, containing an access token. The form and structure of the<br>access token itself will not be further checked.<br>2. The time passes.<br>3. No access to the endpoint is possible. The endpoint returns HTTP<br>status code 401 and an error response.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1;|
|**Setup**|The grant type “authorization code” is supported by the KNX IoT 3rd Party<br>Server.<br>A valid client ID is provided.<br>An authorization code with permissions to the scopes “read”, “write” and<br>“manage” is provided.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/json<br>Content-type: application/x-www-form-urlencoded<br>**URL path / parameters:**<br>POST /oauth/access<br>**Request body:** <br>`{ `<br>`  "grant_type": "authorization_code",`<br>`  "code": "<authCode>",`<br>`  "client_id": <clientId>,`<br>`  "redirect_uri": "<redirectUri>"`<br>`} `|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/json<br>**HTTP status code:** <br>200<br>**Response body:** <br>`{ `|


-----

|Col1|"access_token": "<newAccessToken>",<br>"token_type": "Bearer",<br>"refresh_token": "<newRefreshToken>",<br>"expires_in": <expiryTimeInSeconds>,<br>"scope": "read write manage"<br>}|
|---|---|
|**Parameters**<br>**Step 3**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <access token from step 1><br>**URL path / parameters:**<br>GET /datapoints<br>**Request body:** <br>n/a|
|**Expected result**<br>**Step 3**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>**HTTP status code:** <br>401<br>**Response body:** <br><error response>|


©C i h 1998 2022 i i i 1 0 2 S 52 f 584


-----

5.10.1.12. Negative result; Grant type "client credential"; missing Parameter "scope"

**Test ID** 5.10.1.12.
**Endpoint** 1.1 POST /oauth/access

**Test scenarios** 1.2.6. Invalid required parameters

**Description** This test checks, whether the error handling in case of a missing required
parameter is done correct by the KNX IoT 3[rd] Party Server.

**Expectation** The server returns HTTP status code 400 and a JSON body containing the error
[type, as described in RFC6749 Section 5.2.](https://datatracker.ietf.org/doc/html/rfc6749#section-5.2)

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1;
**Setup** The grant type “client credential” is supported by the KNX IoT 3[rd] Party Server.
A temporary token with permissions to the scopes “read”, “write” and
“manage” is provided.

**Parameters** **HTTP headers:**
**Step 1** Accept: application/json

Content-type: application/x-www-form-urlencoded
Authorization: Bearer <valid temporary token>

**URL path / parameters:**
POST /oauth/access

**Request body:**
```
            {
             "grant_type": "client_credentials"
            }

```
**Expected result** **HTTP headers:**
**Step 1** Content-type: application/json

**HTTP status code:**
400

**Response body:**
```
            {
             "error": "invalid_request",
            }

```
©C i h 1998 2022 i i i 1 0 2 S 528 f 584

|Test ID|5.10.1.12.|
|---|---|
|**Endpoint**|1.1 POST /oauth/access|
|**Test scenarios**|1.2.6. Invalid required parameters|
|**Description**|This test checks, whether the error handling in case of a missing required<br>parameter is done correct by the KNX IoT 3rd Party Server.|
|**Expectation**|The server returns HTTP status code 400 and a JSON body containing the error<br>type, as described inRFC6749 Section 5.2.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1;|
|**Setup**|The grant type “client credential” is supported by the KNX IoT 3rd Party Server.<br>A temporary token with permissions to the scopes “read”, “write” and<br>“manage” is provided.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/json<br>Content-type: application/x-www-form-urlencoded<br>Authorization: Bearer <valid temporary token><br>**URL path / parameters:**<br>POST /oauth/access<br>**Request body:** <br>`{ `<br>`  "grant_type": "client_credentials"`<br>`} `|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/json<br>**HTTP status code:** <br>400<br>**Response body:** <br>`{ `<br>`  "error": "invalid_request",`<br>`} `|


-----

5.10.1.13. Negative result; Grant type "client credential"; invalid Parameter "scope"

**Test ID** 5.10.1.13.
**Endpoint** 1.1 POST /oauth/access

**Test scenarios** 1.2.6. Invalid required parameters

**Description** This test checks, whether the error handling in case of an invalid required
parameter is done correct by the KNX IoT 3[rd] Party Server.

**Expectation** The server returns HTTP status code 400 and a JSON body containing the error
[type, as described in RFC6749 Section 5.2.](https://datatracker.ietf.org/doc/html/rfc6749#section-5.2)

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1;
**Setup** The grant type “client credential” is supported by the KNX IoT 3[rd] Party Server.
A temporary token with permissions to the scopes “read”, “write” and
“manage” is provided.
An invalid scope, which does not exist for the Server is provided.

**Parameters** **HTTP headers:**
**Step 1** Accept: application/json

Content-type: application/x-www-form-urlencoded
Authorization: Bearer <valid temporary token>

**URL path / parameters:**
POST /oauth/access

**Request body:**
```
            {
             "grant_type": "client_credentials",
             "scope": "<invalidScope>"
            }

```
**Expected result** **HTTP headers:**
**Step 1** Content-type: application/json

**HTTP status code:**
400

**Response body:**
```
            {
             "error": "invalid_scope",
            }

```
©C i h 1998 2022 i i i 1 0 2 S 529 f 584

|Test ID|5.10.1.13.|
|---|---|
|**Endpoint**|1.1 POST /oauth/access|
|**Test scenarios**|1.2.6. Invalid required parameters|
|**Description**|This test checks, whether the error handling in case of an invalid required<br>parameter is done correct by the KNX IoT 3rd Party Server.|
|**Expectation**|The server returns HTTP status code 400 and a JSON body containing the error<br>type, as described inRFC6749 Section 5.2.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1;|
|**Setup**|The grant type “client credential” is supported by the KNX IoT 3rd Party Server.<br>A temporary token with permissions to the scopes “read”, “write” and<br>“manage” is provided.<br>An invalid scope, which does not exist for the Server is provided.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/json<br>Content-type: application/x-www-form-urlencoded<br>Authorization: Bearer <valid temporary token><br>**URL path / parameters:**<br>POST /oauth/access<br>**Request body:** <br>`{ `<br>`  "grant_type": "client_credentials",`<br>`  "scope": "<invalidScope>"`<br>`} `|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/json<br>**HTTP status code:** <br>400<br>**Response body:** <br>`{ `<br>`  "error": "invalid_scope",`<br>`} `|


-----

5.10.1.14. Negative result; Grant type "client credential"; double Parameter "scope"

**Test ID** 5.10.1.14.
**Endpoint** 1.1 POST /oauth/access

**Test scenarios** 1.2.6. Invalid required parameters

**Description** This test checks, whether the error handling in case of a required parameter
being contained in the request two times is done correct by the KNX IoT 3
Party Server.

**Expectation** The server returns HTTP status code 400 and a JSON body containing the error
[type, as described in RFC6749 Section 5.2.](https://datatracker.ietf.org/doc/html/rfc6749#section-5.2)

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1;
**Setup** The grant type “client credential” is supported by the KNX IoT 3[rd] Party Server.
A temporary token with permissions to the scopes “read”, “write” and
“manage” is provided.

**Parameters** **HTTP headers:**
**Step 1** Accept: application/json

Content-type: application/x-www-form-urlencoded
Authorization: Bearer <valid temporary token>

**URL path / parameters:**
POST /oauth/access

**Request body:**
```
            {
             "grant_type": "client_credentials",
             "scope": "read",
             "scope": "write"
            }

```
**Expected result** **HTTP headers:**
**Step 1** Content-type: application/json

**HTTP status code:**
400

**Response body:**
```
            {
             "error": "invalid_request",
            }

```
©C i h 1998 2022 i i i 1 0 2 S 530 f 584

|Test ID|5.10.1.14.|
|---|---|
|**Endpoint**|1.1 POST /oauth/access|
|**Test scenarios**|1.2.6. Invalid required parameters|
|**Description**|This test checks, whether the error handling in case of a required parameter<br>being contained in the request two times is done correct by the KNX IoT 3rd <br>Party Server.|
|**Expectation**|The server returns HTTP status code 400 and a JSON body containing the error<br>type, as described inRFC6749 Section 5.2.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1;|
|**Setup**|The grant type “client credential” is supported by the KNX IoT 3rd Party Server.<br>A temporary token with permissions to the scopes “read”, “write” and<br>“manage” is provided.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/json<br>Content-type: application/x-www-form-urlencoded<br>Authorization: Bearer <valid temporary token><br>**URL path / parameters:**<br>POST /oauth/access<br>**Request body:** <br>`{ `<br>`  "grant_type": "client_credentials",`<br>`  "scope": "read",`<br>`  "scope": "write"`<br>`} `|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/json<br>**HTTP status code:** <br>400<br>**Response body:** <br>`{ `<br>`  "error": "invalid_request",`<br>`} `|


-----

5.10.1.15. Negative result; Grant type "client credential"; double Parameter "grant_type"

**Test ID** 5.10.1.15.
**Endpoint** 1.1 POST /oauth/access

**Test scenarios** 1.2.6. Invalid required parameters

**Description** This test checks, whether the error handling in case of a required parameter
being contained in the request two times is done correct by the KNX IoT 3
Party Server.

**Expectation** The server returns HTTP status code 400 and a JSON body containing the error
[type, as described in RFC6749 Section 5.2.](https://datatracker.ietf.org/doc/html/rfc6749#section-5.2)

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1;
**Setup** The grant type “client credential” is supported by the KNX IoT 3[rd] Party Server.
A temporary token with permissions to the scopes “read”, “write” and
“manage” is provided.

**Parameters** **HTTP headers:**
**Step 1** Accept: application/json

Content-type: application/x-www-form-urlencoded
Authorization: Bearer <valid temporary token>

**URL path / parameters:**
POST /oauth/access

**Request body:**
```
            {
             "grant_type": "client_credentials",
             "grant_type": "client_credentials"
            }

```
**Expected result** **HTTP headers:**
**Step 1** Content-type: application/json

**HTTP status code:**
400

**Response body:**
```
            {
             "error": "invalid_request"
            }

```
©C i h 1998 2022 i i i 1 0 2 S 531 f 584

|Test ID|5.10.1.15.|
|---|---|
|**Endpoint**|1.1 POST /oauth/access|
|**Test scenarios**|1.2.6. Invalid required parameters|
|**Description**|This test checks, whether the error handling in case of a required parameter<br>being contained in the request two times is done correct by the KNX IoT 3rd <br>Party Server.|
|**Expectation**|The server returns HTTP status code 400 and a JSON body containing the error<br>type, as described inRFC6749 Section 5.2.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1;|
|**Setup**|The grant type “client credential” is supported by the KNX IoT 3rd Party Server.<br>A temporary token with permissions to the scopes “read”, “write” and<br>“manage” is provided.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/json<br>Content-type: application/x-www-form-urlencoded<br>Authorization: Bearer <valid temporary token><br>**URL path / parameters:**<br>POST /oauth/access<br>**Request body:** <br>`{ `<br>`  "grant_type": "client_credentials",`<br>`  "grant_type": "client_credentials"`<br>`} `|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/json<br>**HTTP status code:** <br>400 <br>**Response body:** <br>`{ `<br>`  "error": "invalid_request"`<br>`} `|


-----

5.10.1.16. Negative result; Grant type "client credential"; unsupported Parameter "grant_type"

**Test ID** 5.10.1.16.
**Endpoint** 1.1 POST /oauth/access

**Test scenarios** 1.2.6. Invalid required parameters

**Description** This test checks, whether the error handling in case of an invalid required
parameter is done correct by the KNX IoT 3[rd] Party Server.

**Expectation** The server returns HTTP status code 400 and a JSON body containing the error
[type, as described in RFC6749 Section 5.2.](https://datatracker.ietf.org/doc/html/rfc6749#section-5.2)

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1;
**Setup** The grant type “client credential” is supported by the KNX IoT 3[rd] Party Server.
A temporary token with permissions to the scopes “read”, “write” and
“manage” is provided.

**Parameters** **HTTP headers:**
**Step 1** Accept: application/json

Content-type: application/x-www-form-urlencoded
Authorization: Bearer <valid temporary token>

**URL path / parameters:**
POST /oauth/access

**Request body:**
```
            {
             "grant_type": "password",
             "scope": "read"
            }

```
**Expected result** **HTTP headers:**
**Step 1** Content-type: application/json

**HTTP status code:**
400

**Response body:**
```
            {
             "error": "unsupported_grant_type"
            }

```
©C i h 1998 2022 i i i 1 0 2 S 532 f 584

|Test ID|5.10.1.16.|
|---|---|
|**Endpoint**|1.1 POST /oauth/access|
|**Test scenarios**|1.2.6. Invalid required parameters|
|**Description**|This test checks, whether the error handling in case of an invalid required<br>parameter is done correct by the KNX IoT 3rd Party Server.|
|**Expectation**|The server returns HTTP status code 400 and a JSON body containing the error<br>type, as described inRFC6749 Section 5.2.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1;|
|**Setup**|The grant type “client credential” is supported by the KNX IoT 3rd Party Server.<br>A temporary token with permissions to the scopes “read”, “write” and<br>“manage” is provided.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/json<br>Content-type: application/x-www-form-urlencoded<br>Authorization: Bearer <valid temporary token><br>**URL path / parameters:**<br>POST /oauth/access<br>**Request body:** <br>`{ `<br>`  "grant_type": "password",`<br>`  "scope": "read"`<br>`} `|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/json<br>**HTTP status code:** <br>400 <br>**Response body:** <br>`{ `<br>`  "error": "unsupported_grant_type"`<br>`} `|


-----

5.10.1.17. Negative result; Grant type "client credential"; missing client authentication

**Test ID** 5.10.1.17.
**Endpoint** 1.1 POST /oauth/access

**Test scenarios** 1.2.6. Invalid required parameters

**Description** This test checks, whether correct error handling in case of an missing client
authentication is done by the KNX IoT 3[rd] Party Server.

**Expectation** The server returns HTTP status code 401 and a JSON body containing the error
[type, as described in RFC6749 Section 5.2.](https://datatracker.ietf.org/doc/html/rfc6749#section-5.2)

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1;
**Setup** The grant type “client credential” is supported by the KNX IoT 3[rd] Party Server.

**Parameters** **HTTP headers:**
**Step 1** Accept: application/json

Content-type: application/x-www-form-urlencoded

**URL path / parameters:**
POST /oauth/access

**Request body:**
```
            {
             "grant_type": "client_credentials",
             "scope": "read"
            }

```
**Expected result** **HTTP headers:**
**Step 1** Content-type: application/json

WWW-Authenticate: Basic

**HTTP status code:**
400

**Response body:**
```
            {
             "error": "invalid_client"
            }

```
©C i h 1998 2022 i i i 1 0 2 S 533 f 584

|Test ID|5.10.1.17.|
|---|---|
|**Endpoint**|1.1 POST /oauth/access|
|**Test scenarios**|1.2.6. Invalid required parameters|
|**Description**|This test checks, whether correct error handling in case of an missing client<br>authentication is done by the KNX IoT 3rd Party Server.|
|**Expectation**|The server returns HTTP status code 401 and a JSON body containing the error<br>type, as described inRFC6749 Section 5.2.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1;|
|**Setup**|The grant type “client credential” is supported by the KNX IoT 3rd Party Server.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/json<br>Content-type: application/x-www-form-urlencoded<br>**URL path / parameters:**<br>POST /oauth/access<br>**Request body:** <br>`{ `<br>`  "grant_type": "client_credentials",`<br>`  "scope": "read"`<br>`} `|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/json<br>WWW-Authenticate: Basic <br>**HTTP status code:** <br>400 <br>**Response body:** <br>`{ `<br>`  "error": "invalid_client"`<br>`} `|


-----

5.10.1.18. Negative result; Grant type "client credential"; invalid client authentication

**Test ID** 5.10.1.18.
**Endpoint** 1.1 POST /oauth/access

**Test scenarios** 1.2.6. Invalid required parameters

**Description** This test checks, whether correct error handling in case of invalid client
credentials is done by the KNX IoT 3[rd] Party Server.

**Expectation** The server returns HTTP status code 401 and a JSON body containing the error
[type, as described in RFC6749 Section 5.2.](https://datatracker.ietf.org/doc/html/rfc6749#section-5.2)

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1;
**Setup** The grant type “client credential” is supported by the KNX IoT 3[rd] Party Server.
An invalid temporary token with permissions to the scopes “read”, “write” and
“manage” is provided.

**Parameters** **HTTP headers:**
**Step 1** Accept: application/json

Content-type: application/x-www-form-urlencoded
Authorization: Bearer <invalid temporary token>

**URL path / parameters:**
POST /oauth/access

**Request body:**
```
            {
             "grant_type": "client_credentials",
             "scope": "read"
            }

```
**Expected result** **HTTP headers:**
**Step 1** Content-type: application/json

**HTTP status code:**
400

**Response body:**
```
            {
             "error": "invalid_grant"
            }

```
©C i h 1998 2022 i i i 1 0 2 S 534 f 584

|Test ID|5.10.1.18.|
|---|---|
|**Endpoint**|1.1 POST /oauth/access|
|**Test scenarios**|1.2.6. Invalid required parameters|
|**Description**|This test checks, whether correct error handling in case of invalid client<br>credentials is done by the KNX IoT 3rd Party Server.|
|**Expectation**|The server returns HTTP status code 401 and a JSON body containing the error<br>type, as described inRFC6749 Section 5.2.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1;|
|**Setup**|The grant type “client credential” is supported by the KNX IoT 3rd Party Server.<br>An invalid temporary token with permissions to the scopes “read”, “write” and<br>“manage” is provided.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/json<br>Content-type: application/x-www-form-urlencoded<br>Authorization: Bearer <invalid temporary token><br>**URL path / parameters:**<br>POST /oauth/access<br>**Request body:** <br>`{ `<br>`  "grant_type": "client_credentials",`<br>`  "scope": "read"`<br>`} `|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/json<br>**HTTP status code:** <br>400 <br>**Response body:** <br>`{ `<br>`  "error": "invalid_grant"`<br>`} `|


-----

5.10.1.19. Negative result; Grant type "client credential"; unauthorized client authentication

**Test ID** 5.10.1.18.
**Endpoint** 1.1 POST /oauth/access

**Test scenarios** 1.2.6. Invalid required parameters

**Description** This test checks, whether correct error handling in case of invalid client
credentials is done by the KNX IoT 3[rd] Party Server.

**Expectation** The server returns HTTP status code 401 and a JSON body containing the error
[type, as described in RFC6749 Section 5.2.](https://datatracker.ietf.org/doc/html/rfc6749#section-5.2)

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1;
**Setup** The grant type “client credential” is supported by the KNX IoT 3[rd] Party Server.
An invalid temporary token with no authorization to this grant_type is
provided.

**Parameters** **HTTP headers:**
**Step 1** Accept: application/json

Content-type: application/x-www-form-urlencoded
Authorization: Bearer <unauthorized temporary token>

**URL path / parameters:**
POST /oauth/access

**Request body:**
```
            {
             "grant_type": "client_credentials",
             "scope": "read"
            }

```
**Expected result** **HTTP headers:**
**Step 1** Content-type: application/json

**HTTP status code:**
400

**Response body:**
```
            {
             "error": "unauthorized_client"
            }

```
©C i h 1998 2022 i i i 1 0 2 S 535 f 584

|Test ID|5.10.1.18.|
|---|---|
|**Endpoint**|1.1 POST /oauth/access|
|**Test scenarios**|1.2.6. Invalid required parameters|
|**Description**|This test checks, whether correct error handling in case of invalid client<br>credentials is done by the KNX IoT 3rd Party Server.|
|**Expectation**|The server returns HTTP status code 401 and a JSON body containing the error<br>type, as described inRFC6749 Section 5.2.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1;|
|**Setup**|The grant type “client credential” is supported by the KNX IoT 3rd Party Server.<br>An invalid temporary token with no authorization to this grant_type is<br>provided.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/json<br>Content-type: application/x-www-form-urlencoded<br>Authorization: Bearer <unauthorized temporary token><br>**URL path / parameters:**<br>POST /oauth/access<br>**Request body:** <br>`{ `<br>`  "grant_type": "client_credentials",`<br>`  "scope": "read"`<br>`} `|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/json<br>**HTTP status code:** <br>400 <br>**Response body:** <br>`{ `<br>`  "error": "unauthorized_client"`<br>`} `|


-----

5.10.1.20. Negative result; Grant type "authorization code"; missing Parameter "client_id"

**Test ID** 5.10.1.20.
**Endpoint** 1.1 POST /oauth/access

**Test scenarios** 1.2.6. Invalid required parameters

**Description** This test checks, whether the error handling in case of a missing required
parameter is done correct by the KNX IoT 3[rd] Party Server.

**Expectation** The server returns HTTP status code 400 and a JSON body containing the error
[type, as described in RFC6749 Section 5.2.](https://datatracker.ietf.org/doc/html/rfc6749#section-5.2)

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1;
**Setup** The grant type “authorization code” is supported by the KNX IoT 3[rd] Party
Server.
The KNX IoT 3[rd] Party Server does not fulfill the role of the authorization server
[as described in RFC6749.](https://datatracker.ietf.org/doc/html/rfc6749)
An authorization code with permissions to the scopes “read”, “write” and
“manage” is provided.

**Parameters** **HTTP headers:**
**Step 1** Accept: application/json

Content-type: application/x-www-form-urlencoded

**URL path / parameters:**
POST /oauth/access

**Request body:**
```
            {
             "grant_type": "authorization_code",
             "code": "<authCode>",
             "redirect_uri": "<redirectUri>"
            }

```
**Expected result** **HTTP headers:**
**Step 1** Content-type: application/json

**HTTP status code:**
400

**Response body:**
```
            {
             "error": "invalid_request"
            }

```
©C i h 1998 2022 i i i 1 0 2 S 536 f 584

|Test ID|5.10.1.20.|
|---|---|
|**Endpoint**|1.1 POST /oauth/access|
|**Test scenarios**|1.2.6. Invalid required parameters|
|**Description**|This test checks, whether the error handling in case of a missing required<br>parameter is done correct by the KNX IoT 3rd Party Server.|
|**Expectation**|The server returns HTTP status code 400 and a JSON body containing the error<br>type, as described inRFC6749 Section 5.2.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1;|
|**Setup**|The grant type “authorization code” is supported by the KNX IoT 3rd Party<br>Server.<br>The KNX IoT 3rd Party Server does not fulfill the role of the authorization server<br>as described inRFC6749. <br>An authorization code with permissions to the scopes “read”, “write” and<br>“manage” is provided.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/json<br>Content-type: application/x-www-form-urlencoded<br>**URL path / parameters:**<br>POST /oauth/access<br>**Request body:** <br>`{ `<br>`  "grant_type": "authorization_code",`<br>`  "code": "<authCode>",`<br>`  "redirect_uri": "<redirectUri>"`<br>`} `|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/json<br>**HTTP status code:** <br>400<br>**Response body:** <br>`{ `<br>`  "error": "invalid_request"`<br>`} `|


-----

5.10.1.21. Negative result; Grant type "authorization code"; invalid Parameter "client_id"

**Test ID** 5.10.1.21.
**Endpoint** 1.1 POST /oauth/access

**Test scenarios** 1.2.6. Invalid required parameters

**Description** This test checks, whether the error handling in case of an invalid required
parameter is done correct by the KNX IoT 3[rd] Party Server.

**Expectation** The server returns HTTP status code 400 and a JSON body containing the error
[type, as described in RFC6749 Section 5.2.](https://datatracker.ietf.org/doc/html/rfc6749#section-5.2)

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1;
**Setup** The grant type “authorization code” is supported by the KNX IoT 3[rd] Party
Server.
An authorization code with permissions to the scopes “read”, “write” and
“manage” is provided.
A client ID, which does not exist for the Server is provided.

**Parameters** **HTTP headers:**
**Step 1** Accept: application/json

Content-type: application/x-www-form-urlencoded

**URL path / parameters:**
POST /oauth/access

**Request body:**
```
            {
             "grant_type": "authorization_code",
             "code": "<authCode>",
             "client_id": "<invalidClientId>",
             "redirect_uri": "<redirectUri>"
            }

```
**Expected result** **HTTP headers:**
**Step 1** Content-type: application/json

**HTTP status code:**
400 or 401

**Response body:**
```
            {
             "error": "invalid_client"
            }

```
©C i h 1998 2022 i i i 1 0 2 S 53 f 584

|Test ID|5.10.1.21.|
|---|---|
|**Endpoint**|1.1 POST /oauth/access|
|**Test scenarios**|1.2.6. Invalid required parameters|
|**Description**|This test checks, whether the error handling in case of an invalid required<br>parameter is done correct by the KNX IoT 3rd Party Server.|
|**Expectation**|The server returns HTTP status code 400 and a JSON body containing the error<br>type, as described inRFC6749 Section 5.2.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1;|
|**Setup**|The grant type “authorization code” is supported by the KNX IoT 3rd Party<br>Server.<br>An authorization code with permissions to the scopes “read”, “write” and<br>“manage” is provided.<br>A client ID, which does not exist for the Server is provided.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/json<br>Content-type: application/x-www-form-urlencoded<br>**URL path / parameters:**<br>POST /oauth/access<br>**Request body:** <br>`{ `<br>`  "grant_type": "authorization_code",`<br>`  "code": "<authCode>",`<br>`  "client_id": "<invalidClientId>",`<br>`  "redirect_uri": "<redirectUri>"`<br>`} `|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/json<br>**HTTP status code:** <br>400 or 401<br>**Response body:** <br>`{ `<br>`  "error": "invalid_client"`<br>`} `|


-----

5.10.1.22. Negative result; Grant type "authorization code"; double Parameter "client_id"

**Test ID** 5.10.1.22.
**Endpoint** 1.1 POST /oauth/access

**Test scenarios** 1.2.6. Invalid required parameters

**Description** This test checks, whether the error handling in case of a required parameter
being contained in the request two times is done correct by the KNX IoT 3
Party Server.

**Expectation** The server returns HTTP status code 400 and a JSON body containing the error
[type, as described in RFC6749 Section 5.2.](https://datatracker.ietf.org/doc/html/rfc6749#section-5.2)

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1;
**Setup** The grant type “authorization code” is supported by the KNX IoT 3[rd] Party
Server.
An authorization code with permissions to the scopes “read”, “write” and
“manage” is provided.
A valid client ID is provided.

**Parameters** **HTTP headers:**
**Step 1** Accept: application/json

Content-type: application/x-www-form-urlencoded

**URL path / parameters:**
POST /oauth/access

**Request body:**
```
            {
             "grant_type": "authorization_code",
             "code": "<authCode>",
             "client_id": "<clientId>",
             "client_id": "<clientId>",
             "redirect_uri": "<redirectUri>"
            }

```
**Expected result** **HTTP headers:**
**Step 1** Content-type: application/json

**HTTP status code:**
400

**Response body:**
```
            {
             "error": "invalid_request"
            }

```
©C i h 1998 2022 i i i 1 0 2 S 538 f 584

|Test ID|5.10.1.22.|
|---|---|
|**Endpoint**|1.1 POST /oauth/access|
|**Test scenarios**|1.2.6. Invalid required parameters|
|**Description**|This test checks, whether the error handling in case of a required parameter<br>being contained in the request two times is done correct by the KNX IoT 3rd <br>Party Server.|
|**Expectation**|The server returns HTTP status code 400 and a JSON body containing the error<br>type, as described inRFC6749 Section 5.2.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1;|
|**Setup**|The grant type “authorization code” is supported by the KNX IoT 3rd Party<br>Server.<br>An authorization code with permissions to the scopes “read”, “write” and<br>“manage” is provided.<br>A valid client ID is provided.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/json<br>Content-type: application/x-www-form-urlencoded<br>**URL path / parameters:**<br>POST /oauth/access<br>**Request body:** <br>`{ `<br>`  "grant_type": "authorization_code",`<br>`  "code": "<authCode>",`<br>`  "client_id": "<clientId>",`<br>`  "client_id": "<clientId>",`<br>`  "redirect_uri": "<redirectUri>"`<br>`} `|
|**Expected result**<br>**Step 1**|<br>**HTTP headers:** <br>Content-type: application/json<br>**HTTP status code:** <br>400<br>**Response body:** <br>`{ `<br>`  "error": "invalid_request"`<br>`} `|


-----

5.10.1.23. Negative result; Grant type "authorization code"; missing Parameter "redirect_uri"

**Test ID** 5.10.1.20.
**Endpoint** 1.1 POST /oauth/access

**Test scenarios** 1.2.6. Invalid required parameters

**Description** This test checks, whether the error handling in case of a missing required
parameter is done correct by the KNX IoT 3[rd] Party Server.

**Expectation** The server returns HTTP status code 400 and a JSON body containing the error
[type, as described in RFC6749 Section 5.2.](https://datatracker.ietf.org/doc/html/rfc6749#section-5.2)

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1;
**Setup** The grant type “authorization code” is supported by the KNX IoT 3[rd] Party
Server.
The redirect_uri was included in the authorization request.
An authorization code with permissions to the scopes “read”, “write” and
“manage” is provided.

**Parameters** **HTTP headers:**
**Step 1** Accept: application/json

Content-type: application/x-www-form-urlencoded

**URL path / parameters:**
POST /oauth/access

**Request body:**
```
            {
             "grant_type": "authorization_code",
             "code": "<authCode>",
             "client_id": "<clientId>",
            }

```
**Expected result** **HTTP headers:**
**Step 1** Content-type: application/json

**HTTP status code:**
400

**Response body:**
```
            {
             "error": "invalid_request"
            }

```
©C i h 1998 2022 i i i 1 0 2 S 539 f 584

|Test ID|5.10.1.20.|
|---|---|
|**Endpoint**|1.1 POST /oauth/access|
|**Test scenarios**|1.2.6. Invalid required parameters|
|**Description**|This test checks, whether the error handling in case of a missing required<br>parameter is done correct by the KNX IoT 3rd Party Server.|
|**Expectation**|The server returns HTTP status code 400 and a JSON body containing the error<br>type, as described inRFC6749 Section 5.2.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1;|
|**Setup**|The grant type “authorization code” is supported by the KNX IoT 3rd Party<br>Server.<br>The redirect_uri was included in the authorization request.<br>An authorization code with permissions to the scopes “read”, “write” and<br>“manage” is provided.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/json<br>Content-type: application/x-www-form-urlencoded<br>**URL path / parameters:**<br>POST /oauth/access<br>**Request body:** <br>`{ `<br>`  "grant_type": "authorization_code",`<br>`  "code": "<authCode>",`<br>`  "client_id": "<clientId>",`<br>`} `|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/json<br>**HTTP status code:** <br>400<br>**Response body:** <br>`{ `<br>`  "error": "invalid_request"`<br>`} `|


-----

5.10.1.24. Negative result; Grant type "authorization code"; invalid Parameter "redirect_uri"

**Test ID** 5.10.1.13.
**Endpoint** 1.1 POST /oauth/access

**Test scenarios** 1.2.6. Invalid required parameters

**Description** This test checks, whether the error handling in case of an invalid required
parameter is done correct by the KNX IoT 3[rd] Party Server.

**Expectation** The server returns HTTP status code 400 and a JSON body containing the error
[type, as described in RFC6749 Section 5.2.](https://datatracker.ietf.org/doc/html/rfc6749#section-5.2)

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1;
**Setup** The grant type “authorization code” is supported by the KNX IoT 3[rd] Party
Server.
The redirect_uri was included in the authorization request.
A redirect_uri, which differs from the original used redirect_uri is provided.
An authorization code with permissions to the scopes “read”, “write” and
“manage” is provided.

**Parameters** **HTTP headers:**
**Step 1** Accept: application/json

Content-type: application/x-www-form-urlencoded

**URL path / parameters:**
POST /oauth/access

**Request body:**
```
            {
             "grant_type": "authorization_code",
             "code": "<authCode>",
             "client_id": "<clientId>",
             "redirect_uri": "<invalidRedirectUri>"
            }

```
**Expected result** **HTTP headers:**
**Step 1** Content-type: application/json

**HTTP status code:**
400 or 401

**Response body:**
```
            {
             "error": "invalid_request"
            }

```
©C i h 1998 2022 i i i 1 0 2 S 540 f 584

|Test ID|5.10.1.13.|
|---|---|
|**Endpoint**|1.1 POST /oauth/access|
|**Test scenarios**|1.2.6. Invalid required parameters|
|**Description**|This test checks, whether the error handling in case of an invalid required<br>parameter is done correct by the KNX IoT 3rd Party Server.|
|**Expectation**|The server returns HTTP status code 400 and a JSON body containing the error<br>type, as described inRFC6749 Section 5.2.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1;|
|**Setup**|The grant type “authorization code” is supported by the KNX IoT 3rd Party<br>Server.<br>The redirect_uri was included in the authorization request.<br>A redirect_uri, which differs from the original used redirect_uri is provided.<br>An authorization code with permissions to the scopes “read”, “write” and<br>“manage” is provided.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/json<br>Content-type: application/x-www-form-urlencoded<br>**URL path / parameters:**<br>POST /oauth/access<br>**Request body:** <br>`{ `<br>`  "grant_type": "authorization_code",`<br>`  "code": "<authCode>",`<br>`  "client_id": "<clientId>",`<br>`  "redirect_uri": "<invalidRedirectUri>"`<br>`} `|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/json<br>**HTTP status code:** <br>400 or 401<br>**Response body:** <br>`{ `<br>`  "error": "invalid_request"`<br>`} `|


-----

5.10.1.25. Negative result; Grant type "authorization code"; double Parameter "redirect_uri"

**Test ID** 5.10.1.14.
**Endpoint** 1.1 POST /oauth/access

**Test scenarios** 1.2.6. Invalid required parameters

**Description** This test checks, whether the error handling in case of a required parameter
being contained in the request two times is done correct by the KNX IoT 3
Party Server.

**Expectation** The server returns HTTP status code 400 and a JSON body containing the error
[type, as described in RFC6749 Section 5.2.](https://datatracker.ietf.org/doc/html/rfc6749#section-5.2)

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1;
**Setup** The grant type “authorization code” is supported by the KNX IoT 3[rd] Party
Server.
An authorization code with permissions to the scopes “read”, “write” and
“manage” is provided.
A valid redirect_uri is provided.
A valid client_id is provided.

**Parameters** **HTTP headers:**
**Step 1** Accept: application/json

Content-type: application/x-www-form-urlencoded

**URL path / parameters:**
POST /oauth/access

**Request body:**
```
            {
             "grant_type": "authorization_code",
             "code": "<authCode>",
             "client_id": "<clientId>",
             "redirect_uri": "<redirectUri>",
             "redirect_uri": "<redirectUri>"
            }

```
**Expected result** **HTTP headers:**
**Step 1** Content-type: application/json

**HTTP status code:**
400

**Response body:**
```
            {
             "error": "invalid_request",
            }

```
©C i h 1998 2022 i i i 1 0 2 S 541 f 584

|Test ID|5.10.1.14.|
|---|---|
|**Endpoint**|1.1 POST /oauth/access|
|**Test scenarios**|1.2.6. Invalid required parameters|
|**Description**|This test checks, whether the error handling in case of a required parameter<br>being contained in the request two times is done correct by the KNX IoT 3rd <br>Party Server.|
|**Expectation**|The server returns HTTP status code 400 and a JSON body containing the error<br>type, as described inRFC6749 Section 5.2.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1;|
|**Setup**|The grant type “authorization code” is supported by the KNX IoT 3rd Party<br>Server.<br>An authorization code with permissions to the scopes “read”, “write” and<br>“manage” is provided.<br>A valid redirect_uri is provided.<br>A valid client_id is provided.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/json<br>Content-type: application/x-www-form-urlencoded<br>**URL path / parameters:**<br>POST /oauth/access<br>**Request body:** <br>`{ `<br>`  "grant_type": "authorization_code",`<br>`  "code": "<authCode>",`<br>`  "client_id": "<clientId>",`<br>`  "redirect_uri": "<redirectUri>",`<br>`  "redirect_uri": "<redirectUri>"`<br>`} `|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/json<br>**HTTP status code:** <br>400<br>**Response body:** <br>`{ `<br>`  "error": "invalid_request",`<br>`} `|


-----

5.10.1.26. Negative result; Grant type "authorization code"; double Parameter "grant_type"

**Test ID** 5.10.1.15.
**Endpoint** 1.1 POST /oauth/access

**Test scenarios** 1.2.6. Invalid required parameters

**Description** This test checks, whether the error handling in case of a required parameter
being contained in the request two times is done correct by the KNX IoT 3
Party Server.

**Expectation** The server returns HTTP status code 400 and a JSON body containing the error
[type, as described in RFC6749 Section 5.2.](https://datatracker.ietf.org/doc/html/rfc6749#section-5.2)

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1;
**Setup** The grant type “authorization code” is supported by the KNX IoT 3[rd] Party
Server.
An authorization code with permissions to the scopes “read”, “write” and
“manage” is provided.
A valid redirect_uri is provided.
A valid client_id is provided.

**Parameters** **HTTP headers:**
**Step 1** Accept: application/json

Content-type: application/x-www-form-urlencoded

**URL path / parameters:**
POST /oauth/access

**Request body:**
```
            {
             "grant_type": "authorization_code",
             "grant_type": "authorization_code",
             "code": "<authCode>",
             "client_id": "<clientId>",
             "redirect_uri": "<redirectUri>"
            }

```
**Expected result** **HTTP headers:**
**Step 1** Content-type: application/json

**HTTP status code:**
400

**Response body:**
```
            {
             "error": "invalid_request"
            }

```
©C i h 1998 2022 i i i 1 0 2 S 542 f 584

|Test ID|5.10.1.15.|
|---|---|
|**Endpoint**|1.1 POST /oauth/access|
|**Test scenarios**|1.2.6. Invalid required parameters|
|**Description**|This test checks, whether the error handling in case of a required parameter<br>being contained in the request two times is done correct by the KNX IoT 3rd <br>Party Server.|
|**Expectation**|The server returns HTTP status code 400 and a JSON body containing the error<br>type, as described inRFC6749 Section 5.2.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1;|
|**Setup**|The grant type “authorization code” is supported by the KNX IoT 3rd Party<br>Server.<br>An authorization code with permissions to the scopes “read”, “write” and<br>“manage” is provided.<br>A valid redirect_uri is provided.<br>A valid client_id is provided.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/json<br>Content-type: application/x-www-form-urlencoded<br>**URL path / parameters:**<br>POST /oauth/access<br>**Request body:** <br>`{ `<br>`  "grant_type": "authorization_code",`<br>`  "grant_type": "authorization_code",`<br>`  "code": "<authCode>",`<br>`  "client_id": "<clientId>",`<br>`  "redirect_uri": "<redirectUri>"`<br>`} `|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/json<br>**HTTP status code:** <br>400 <br>**Response body:** <br>`{ `<br>`  "error": "invalid_request"`<br>`} `|


-----

5.10.1.27. Negative result; Grant type "client credential"; unsupported Parameter "grant_type"

**Test ID** 5.10.1.16.
**Endpoint** 1.1 POST /oauth/access

**Test scenarios** 1.2.6. Invalid required parameters

**Description** This test checks, whether the error handling in case of an invalid required
parameter is done correct by the KNX IoT 3[rd] Party Server.

**Expectation** The server returns HTTP status code 400 and a JSON body containing the error
[type, as described in RFC6749 Section 5.2.](https://datatracker.ietf.org/doc/html/rfc6749#section-5.2)

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1;
**Setup** The grant type “authorization code” is supported by the KNX IoT 3[rd] Party
Server.
An authorization code with permissions to the scopes “read”, “write” and
“manage” is provided.
A valid redirect_uri is provided.
A valid client_id is provided.

**Parameters** **HTTP headers:**
**Step 1** Accept: application/json

Content-type: application/x-www-form-urlencoded

**URL path / parameters:**
POST /oauth/access

**Request body:**
```
            {
             "grant_type": "password",
             "code": "<authCode>",
             "client_id": "<clientId>",
             "redirect_uri": "<redirectUri>"
            }

```
**Expected result** **HTTP headers:**
**Step 1** Content-type: application/json

**HTTP status code:**
400

**Response body:**
```
            {
             "error": "unsupported_grant_type"
            }

```
©C i h 1998 2022 i i i 1 0 2 S 543 f 584

|Test ID|5.10.1.16.|
|---|---|
|**Endpoint**|1.1 POST /oauth/access|
|**Test scenarios**|1.2.6. Invalid required parameters|
|**Description**|This test checks, whether the error handling in case of an invalid required<br>parameter is done correct by the KNX IoT 3rd Party Server.|
|**Expectation**|The server returns HTTP status code 400 and a JSON body containing the error<br>type, as described inRFC6749 Section 5.2.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1;|
|**Setup**|The grant type “authorization code” is supported by the KNX IoT 3rd Party<br>Server.<br>An authorization code with permissions to the scopes “read”, “write” and<br>“manage” is provided.<br>A valid redirect_uri is provided.<br>A valid client_id is provided.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/json<br>Content-type: application/x-www-form-urlencoded<br>**URL path / parameters:**<br>POST /oauth/access<br>**Request body:** <br>`{ `<br>`  "grant_type": "password",`<br>`  "code": "<authCode>",`<br>`  "client_id": "<clientId>",`<br>`  "redirect_uri": "<redirectUri>"`<br>`} `|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/json<br>**HTTP status code:** <br>400 <br>**Response body:** <br>`{ `<br>`  "error": "unsupported_grant_type"`<br>`} `|


-----

5.10.1.28. Negative result; Grant type "authorization code"; invalid client authentication

**Test ID** 5.10.1.18.
**Endpoint** 1.1 POST /oauth/access

**Test scenarios** 1.2.6. Invalid required parameters

**Description** This test checks, whether correct error handling in case of invalid client
credentials is done by the KNX IoT 3[rd] Party Server.

**Expectation** The server returns HTTP status code 401 and a JSON body containing the error
[type, as described in RFC6749 Section 5.2.](https://datatracker.ietf.org/doc/html/rfc6749#section-5.2)

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1;
**Setup** The grant type “authorization code” is supported by the KNX IoT 3[rd] Party
Server.
An invalid authorization code with permissions to the scopes “read”, “write”
and “manage” is provided.

**Parameters** **HTTP headers:**
**Step 1** Accept: application/json

Content-type: application/x-www-form-urlencoded

**URL path / parameters:**
POST /oauth/access

**Request body:**
```
            {
             "grant_type": "authorization_code",
             "code": "<invalidAuthCode>",
             "client_id": "<clientId>",
             "redirect_uri": "<redirectUri>"
            }

```
**Expected result** **HTTP headers:**
**Step 1** Content-type: application/json

**HTTP status code:**
400

**Response body:**
```
            {
             "error": "invalid_grant"
            }

```
©C i h 1998 2022 i i i 1 0 2 S 544 f 584

|Test ID|5.10.1.18.|
|---|---|
|**Endpoint**|1.1 POST /oauth/access|
|**Test scenarios**|1.2.6. Invalid required parameters|
|**Description**|This test checks, whether correct error handling in case of invalid client<br>credentials is done by the KNX IoT 3rd Party Server.|
|**Expectation**|The server returns HTTP status code 401 and a JSON body containing the error<br>type, as described inRFC6749 Section 5.2.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1;|
|**Setup**|The grant type “authorization code” is supported by the KNX IoT 3rd Party<br>Server.<br>An invalid authorization code with permissions to the scopes “read”, “write”<br>and “manage” is provided.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/json<br>Content-type: application/x-www-form-urlencoded<br>**URL path / parameters:**<br>POST /oauth/access<br>**Request body:** <br>`{ `<br>`  "grant_type": "authorization_code",`<br>`  "code": "<invalidAuthCode>",`<br>`  "client_id": "<clientId>",`<br>`  "redirect_uri": "<redirectUri>"`<br>`} `|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/json<br>**HTTP status code:** <br>400 <br>**Response body:** <br>`{ `<br>`  "error": "invalid_grant"`<br>`} `|


-----

5.10.1.29. Negative result; Grant type "authorization code"; unauthorized client authentication

**Test ID** 5.10.1.18.
**Endpoint** 1.1 POST /oauth/access

**Test scenarios** 1.2.6. Invalid required parameters

**Description** This test checks, whether correct error handling in case of invalid client
credentials is done by the KNX IoT 3[rd] Party Server.

**Expectation** The server returns HTTP status code 401 and a JSON body containing the error
[type, as described in RFC6749 Section 5.2.](https://datatracker.ietf.org/doc/html/rfc6749#section-5.2)

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1;
**Setup** The grant type “authorization code” is supported by the KNX IoT 3[rd] Party
Server.
An invalid authorization code with no authorization to this grant_type is
provided.

**Parameters** **HTTP headers:**
**Step 1** Accept: application/json

Content-type: application/x-www-form-urlencoded

**URL path / parameters:**
POST /oauth/access

**Request body:**
```
            {
             "grant_type": "authorization_code",
             "code": "<invalidAuthCode>",
             "client_id": "<clientId>",
             "redirect_uri": "<redirectUri>"
            }

```
**Expected result** **HTTP headers:**
**Step 1** Content-type: application/json

**HTTP status code:**
400

**Response body:**
```
            {
             "error": "unauthorized_client"
            }

```
©C i h 1998 2022 i i i 1 0 2 S 545 f 584

|Test ID|5.10.1.18.|
|---|---|
|**Endpoint**|1.1 POST /oauth/access|
|**Test scenarios**|1.2.6. Invalid required parameters|
|**Description**|This test checks, whether correct error handling in case of invalid client<br>credentials is done by the KNX IoT 3rd Party Server.|
|**Expectation**|The server returns HTTP status code 401 and a JSON body containing the error<br>type, as described inRFC6749 Section 5.2.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1;|
|**Setup**|The grant type “authorization code” is supported by the KNX IoT 3rd Party<br>Server.<br>An invalid authorization code with no authorization to this grant_type is<br>provided.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/json<br>Content-type: application/x-www-form-urlencoded<br>**URL path / parameters:**<br>POST /oauth/access<br>**Request body:** <br>`{ `<br>`  "grant_type": "authorization_code",`<br>`  "code": "<invalidAuthCode>",`<br>`  "client_id": "<clientId>",`<br>`  "redirect_uri": "<redirectUri>"`<br>`} `|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/json<br>**HTTP status code:** <br>400 <br>**Response body:** <br>`{ `<br>`  "error": "unauthorized_client"`<br>`} `|


-----

5.10.1.30. Negative result, invalid headers; invalid content-type

**Test ID** 5.10.1.30
**Endpoint** 1.1 POST /oauth/access

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. An incorrect media-type is used in the ContentType-Header of the request.

**Expectation** The server responds with HTTP status code 415. No subscription data is
returned. The response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API refresh token is available.

**Parameters** **HTTP headers:**
Accept: application/json
Content-Type: text/plain

**URL path / parameters:**
POST /oauth/access

**Request body:**
```
            {
             "grant_type": "refresh_token",
             "refresh_token": "<validRefreshToken>"
            }

```
**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
415

**Response body:**
```
            {
             "errors": [
              {
               "title": "Unsupported Media Type",
               "links": "https://schema.knx.org/2020/api",
               "status": 415,
               "detail": "The media format of the requested
            data is not supported by the server."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 546 f 584

|Test ID|5.10.1.30|
|---|---|
|**Endpoint**|1.1 POST /oauth/access|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. An incorrect media-type is used in the Content-<br>Type-Header of the request.|
|**Expectation**|The server responds with HTTP status code 415. No subscription data is<br>returned. The response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API refresh token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/json<br>Content-Type: text/plain<br>**URL path / parameters:**<br>POST /oauth/access<br>**Request body:** <br>`{ `<br>`  "grant_type": "refresh_token",`<br>`  "refresh_token": "<validRefreshToken>"`<br>`} `|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>415<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Unsupported Media Type",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 415,`<br>`      "detail": "The media format of the requested`<br>`data is not supported by the server."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.10.1.31. Negative result, invalid headers; missing content-type

**Test ID** 5.10.1.31
**Endpoint** 1.1 POST /oauth/access

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3[rd] Party Server. The Content-Type-Header of the request is
missing.

**Expectation** The server responds with HTTP status code 415. No subscription data is
returned. The response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API refresh token is available.

**Parameters** **HTTP headers:**
Accept: application/json

**URL path / parameters:**
POST /oauth/access

**Request body:**
```
            {
             "grant_type": "refresh_token",
             "refresh_token": "<validRefreshToken>"
            }

```
**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
415

**Response body:**
```
            {
             "errors": [
              {
               "title": "Unsupported Media Type",
               "links": "https://schema.knx.org/2020/api",
               "status": 415,
               "detail": "The media format of the requested
            data is not supported by the server."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 54 f 584

|Test ID|5.10.1.31|
|---|---|
|**Endpoint**|1.1 POST /oauth/access|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. The Content-Type-Header of the request is<br>missing.|
|**Expectation**|The server responds with HTTP status code 415. No subscription data is<br>returned. The response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API refresh token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/json<br>**URL path / parameters:**<br>POST /oauth/access<br>**Request body:** <br>`{ `<br>`  "grant_type": "refresh_token",`<br>`  "refresh_token": "<validRefreshToken>"`<br>`} `|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>415<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Unsupported Media Type",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 415,`<br>`      "detail": "The media format of the requested`<br>`data is not supported by the server."`<br>`    }`<br>`  ]`<br>`} `|


-----

5.10.1.32. Negative result; invalid headers; Content-type with additional parameter

**Test ID** 5.10.1.32
**Endpoint** 7.6 POST /subscriptions

**Test scenarios** 1.2.11 Negative Tests - Invalid values in Accept header

**Description** This test confirms correct error handling when sending an invalid HTTP header
to the KNX IoT 3rd Party Server. The Content-Type-Header of the request
“application/ x-www-form-urlencoded” has an additional parameter, which is
disallowed.

**Expectation** The server responds with HTTP status code 415. No subscription data is
returned. The response contains a JSON body with the member “errors”.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1

**Setup** A valid API refresh token is available.

**Parameters** **HTTP headers:**
Accept: application/json
Content-Type: application/x-www-form-urlencoded;charset=UTF-8

**URL path / parameters:**
POST /oauth/access

**Request body:**
```
            {
             "grant_type": "refresh_token",
             "refresh_token": "<refreshToken>"
            }

```
**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
415

**Response body:**
```
            {
             "errors": [
              {
               "title": "Unsupported Media Type",
               "links": "https://schema.knx.org/2020/api",
               "status": 415,
               "detail": "The media format of the requested
            data is not supported by the server."
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 548 f 584

|Test ID|5.10.1.32|
|---|---|
|**Endpoint**|7.6 POST /subscriptions|
|**Test scenarios**|1.2.11 Negative Tests - Invalid values in Accept header|
|**Description**|This test confirms correct error handling when sending an invalid HTTP header<br>to the KNX IoT 3rd Party Server. The Content-Type-Header of the request<br>“application/ x-www-form-urlencoded” has an additional parameter, which is<br>disallowed.|
|**Expectation**|The server responds with HTTP status code 415. No subscription data is<br>returned. The response contains a JSON body with the member “errors”.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1|
|**Setup**|A valid API refresh token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/json<br>Content-Type: application/x-www-form-urlencoded;charset=UTF-8<br>**URL path / parameters:**<br>POST /oauth/access<br>**Request body:** <br>`{ `<br>`  "grant_type": "refresh_token",`<br>`  "refresh_token": "<refreshToken>"`<br>`} `|
|**Expected result**|**HTTP headers:**<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:**<br>415<br>**Response body:**<br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Unsupported Media Type",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 415,`<br>`      "detail": "The media format of the requested`<br>`data is not supported by the server."`<br>`    }`<br>`  ]`<br>`} `|


-----

_5.10.2. GET /.well-known/knx/idevid_

5.10.2.1. Positive result; Local environment

**Test ID** 5.10.2.1.
**Endpoint** 1.2 GET /.well-known/knx/idevid

**Test scenarios** 1.1.1. Positive tests

**Description** This test checks that the initial IDevID certificate is returned in the correct
form by the KNX IoT 3[rd] Party Server.

**Expectation** The request requires no access Authentication. A binary DER encoded X509v3
certificate is returned, containing at least following fields:

                      - version
                      - serialNumber
                      - signature
                      - issuer
                      - validity; Not After : Dec 31 23:59:59 9999 GMT
                      - subject
                      - subjectPublicKeyInfo
                      - signatureAlgorithm
                      - signatureValue

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1;
**Setup** The KNX IoT 3[rd] Party Server is initialized.

**Parameters** **HTTP headers:**
Accept: application/pkcs7-mime

**URL path / parameters:**
GET /.well-known/knx/idevid

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/pkcs7-mime
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
<DER encoded certificate>

©C i h 1998 2022 i i i 1 0 2 S 549 f 584

|Test ID|5.10.2.1.|
|---|---|
|**Endpoint**|1.2 GET /.well-known/knx/idevid|
|**Test scenarios**|1.1.1. Positive tests|
|**Description**|This test checks that the initial IDevID certificate is returned in the correct<br>form by the KNX IoT 3rd Party Server.|
|**Expectation**|The request requires no access Authentication. A binary DER encoded X509v3<br>certificate is returned, containing at least following fields:<br>- <br>version<br>- <br>serialNumber<br>- <br>signature<br>- <br>issuer<br>- <br>validity; Not After : Dec 31 23:59:59 9999 GMT<br>- <br>subject<br>- <br>subjectPublicKeyInfo<br>- <br>signatureAlgorithm<br>- <br>signatureValue|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1;|
|**Setup**|The KNX IoT 3rd Party Server is initialized.|
|**Parameters**|**HTTP headers:** <br>Accept: application/pkcs7-mime<br>**URL path / parameters:**<br>GET /.well-known/knx/idevid<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:** <br>Content-type: application/pkcs7-mime<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>200<br>**Response body:** <br><DER encoded certificate>|


-----

_5.10.3. GET /.well-known/knx/ldevid_

5.10.3.1. Positive result; Local environment

**Test ID** 5.10.3.1.
**Endpoint** 1.3 GET /.well-known/knx/ldevid

**Test scenarios** 1.1.1. Positive tests

**Description** This test checks that the operational LDevID certificate is returned in the
correct form by the KNX IoT 3[rd] Party Server in a local environment. This test is
only applicable, if the server supports the LDevID certificate.

**Expectation** The request requires no access Authentication. A binary DER encoded X509v3
certificate is returned, containing at least following fields:

                      - version
                      - serialNumber
                      - signature
                      - issuer
                      - validity
                      - subject
                      - subjectPublicKeyInfo
                      - signatureAlgorithm
                      - signatureValue

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1;
**Setup** A LDevID certificate is configured for the KNX IoT 3[rd] Party Server.

**Parameters** **HTTP headers:**
Accept: application/pkcs7-mime

**URL path / parameters:**
GET /.well-known/knx/ldevid

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/pkcs7-mime
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
<DER encoded certificate>

©C i h 1998 2022 i i i 1 0 2 S 550 f 584

|Test ID|5.10.3.1.|
|---|---|
|**Endpoint**|1.3 GET /.well-known/knx/ldevid|
|**Test scenarios**|1.1.1. Positive tests|
|**Description**|This test checks that the operational LDevID certificate is returned in the<br>correct form by the KNX IoT 3rd Party Server in a local environment. This test is<br>only applicable, if the server supports the LDevID certificate.|
|**Expectation**|The request requires no access Authentication. A binary DER encoded X509v3<br>certificate is returned, containing at least following fields:<br>- <br>version<br>- <br>serialNumber<br>- <br>signature<br>- <br>issuer<br>- <br>validity<br>- <br>subject<br>- <br>subjectPublicKeyInfo<br>- <br>signatureAlgorithm<br>- <br>signatureValue|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1;|
|**Setup**|A LDevID certificate is configured for the KNX IoT 3rd Party Server.|
|**Parameters**|**HTTP headers:** <br>Accept: application/pkcs7-mime<br>**URL path / parameters:**<br>GET /.well-known/knx/ldevid<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:** <br>Content-type: application/pkcs7-mime<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>200<br>**Response body:** <br><DER encoded certificate>|


-----

5.10.3.2. Positive result; Public environment

**Test ID** 5.10.3.2.
**Endpoint** 1.3 GET /.well-known/knx/ldevid

**Test scenarios** 1.1.1. Positive tests

**Description** This test checks that the operational LDevID certificate is returned in the
correct form by the KNX IoT 3[rd] Party Server in a public environment.

**Expectation** The request requires no access Authentication. A binary DER encoded X509v3
certificate is returned, containing at least following fields/content:

                      - version
                      - serialNumber
                      - signature
                      - issuer
                      - validity
                      - subject
                      - subjectPublicKeyInfo
                      - signatureAlgorithm
                      - signatureValue

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1;
**Setup** A LDevID certificate is configured for the KNX IoT 3[rd] Party Server.

**Parameters** **HTTP headers:**
Accept: application/pkcs7-mime

**URL path / parameters:**
GET /.well-known/knx/ldevid

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/pkcs7-mime
ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
<DER encoded certificate>

©C i h 1998 2022 i i i 1 0 2 S 551 f 584

|Test ID|5.10.3.2.|
|---|---|
|**Endpoint**|1.3 GET /.well-known/knx/ldevid|
|**Test scenarios**|1.1.1. Positive tests|
|**Description**|This test checks that the operational LDevID certificate is returned in the<br>correct form by the KNX IoT 3rd Party Server in a public environment.|
|**Expectation**|The request requires no access Authentication. A binary DER encoded X509v3<br>certificate is returned, containing at least following fields/content:<br>- <br>version<br>- <br>serialNumber<br>- <br>signature<br>- <br>issuer<br>- <br>validity<br>- <br>subject<br>- <br>subjectPublicKeyInfo<br>- <br>signatureAlgorithm<br>- <br>signatureValue|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1;|
|**Setup**|A LDevID certificate is configured for the KNX IoT 3rd Party Server.|
|**Parameters**|**HTTP headers:** <br>Accept: application/pkcs7-mime<br>**URL path / parameters:**<br>GET /.well-known/knx/ldevid<br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:** <br>Content-type: application/pkcs7-mime<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>200<br>**Response body:** <br><DER encoded certificate>|


-----

5.10.3.3. Positive result; Local environment; Local device reset

**Test ID** 5.10.3.3.
**Endpoint** 1.3 GET /.well-known/knx/ldevid

**Test scenarios** 1.1.1. Positive tests

**Description** This test checks that the operational LDevID certificate is dropped after a local
device reset is performed on the KNX IoT 3[rd] Party Server in a local
environment. This test is only applicable, if the server supports the LDevID
certificate.

Following steps must be performed:

1. Check the existence of a LDevID certificate by calling GET /.well
known/knx/ldevid.
2. Perform a local device reset.
3. Check the IDevID certificate by calling GET /.well-known/knx/idevid.
4. Check the certificate used by the TLS connection.

**Expectation** The request requires no access scope.

1. A binary DER encoded LDevID certificate is returned.
2. The local device resets.
3. The binary DER encoded IDevID certificate is returned.
4. The IDevID certificate was used for the TLS connection. The check is

done by comparing the fingerprints of the certificates.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1;
**Setup** A LDevID certificate is configured for the KNX IoT 3[rd] Party Server.
A valid access token is provided.

**Parameters** **HTTP headers:**
**Step 1** Accept: application/pkcs7-mime

**URL path / parameters:**
GET /.well-known/knx/ldevid

**Request body:**
n/a

**Expected result** **HTTP headers:**
**Step 1** Content-type: application/pkcs7-mime

ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
<DER encoded certificate>

**Parameters** **HTTP headers:**

©C i h 1998 2022 i i i 1 0 2 S 552 f 584

|Test ID|5.10.3.3.|
|---|---|
|**Endpoint**|1.3 GET /.well-known/knx/ldevid|
|**Test scenarios**|1.1.1. Positive tests|
|**Description**|This test checks that the operational LDevID certificate is dropped after a local<br>device reset is performed on the KNX IoT 3rd Party Server in a local<br>environment. This test is only applicable, if the server supports the LDevID<br>certificate.<br>Following steps must be performed:<br>1. Check the existence of a LDevID certificate by calling GET /.well-<br>known/knx/ldevid.<br>2. Perform a local device reset.<br>3. Check the IDevID certificate by calling GET /.well-known/knx/idevid.<br>4. Check the certificate used by the TLS connection.|
|**Expectation**|The request requires no access scope.<br>1. A binary DER encoded LDevID certificate is returned.<br>2. The local device resets.<br>3. The binary DER encoded IDevID certificate is returned.<br>4. The IDevID certificate was used for the TLS connection. The check is<br>done by comparing the fingerprints of the certificates.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1;|
|**Setup**|A LDevID certificate is configured for the KNX IoT 3rd Party Server.<br>A valid access token is provided.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/pkcs7-mime<br>**URL path / parameters:**<br>GET /.well-known/knx/ldevid<br>**Request body:** <br>n/a|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/pkcs7-mime<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>200<br>**Response body:** <br><DER encoded certificate>|
|**Parameters**|**HTTP headers:**|


-----

|Step 3|Accept: application/pkcs7-mime<br>URL path / parameters:<br>GET /.well-known/knx/idevid<br>Request body:<br>n/a|
|---|---|
|**Expected result**<br>**Step 3**|**HTTP headers:** <br>Content-type: application/pkcs7-mime<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>200<br>**Response body:** <br>n/a|


©C i h 1998 2022 i i i 1 0 2 S 553 f 584


-----

5.10.3.3. Positive result; TLS connection

**Test ID** 5.10.3.3.
**Endpoint** 1.3 GET /.well-known/knx/ldevid

**Test scenarios** 1.1.1. Positive tests

**Description** This test checks that the operational LDevID certificate is used by the KNX IoT
3[rd] Party Server for the TLS connection. This test is only applicable, if the server
supports the LDevID certificate.

Following steps must be performed:

1. Check the existence of a LDevID certificate by calling GET /.well
known/knx/ldevid.
2. Check the certificate used by the TLS connection.

**Expectation** The request requires no access scope.

1. A binary DER encoded LDevID certificate is returned.
2. The LDevID certificate was used for the TLS connection. The check is

done by comparing the fingerprints of the certificates.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1;
**Setup** A LDevID certificate is configured for the KNX IoT 3[rd] Party Server.
A valid access token is provided.

**Parameters** **HTTP headers:**
**Step 1** Accept: application/pkcs7-mime

**URL path / parameters:**
GET /.well-known/knx/ldevid

**Request body:**
n/a

**Expected result** **HTTP headers:**
**Step 1** Content-type: application/pkcs7-mime

ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
<DER encoded certificate>

©C i h 1998 2022 i i i 1 0 2 S 554 f 584

|Test ID|5.10.3.3.|
|---|---|
|**Endpoint**|1.3 GET /.well-known/knx/ldevid|
|**Test scenarios**|1.1.1. Positive tests|
|**Description**|This test checks that the operational LDevID certificate is used by the KNX IoT<br>3rd Party Server for the TLS connection. This test is only applicable, if the server<br>supports the LDevID certificate.<br>Following steps must be performed:<br>1. Check the existence of a LDevID certificate by calling GET /.well-<br>known/knx/ldevid.<br>2. Check the certificate used by the TLS connection.|
|**Expectation**|The request requires no access scope.<br>1. A binary DER encoded LDevID certificate is returned.<br>2. The LDevID certificate was used for the TLS connection. The check is<br>done by comparing the fingerprints of the certificates.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1;|
|**Setup**|A LDevID certificate is configured for the KNX IoT 3rd Party Server.<br>A valid access token is provided.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/pkcs7-mime<br>**URL path / parameters:**<br>GET /.well-known/knx/ldevid<br>**Request body:** <br>n/a|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/pkcs7-mime<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>200<br>**Response body:** <br><DER encoded certificate>|


-----

###### 5.11. Query Parameter

_5.11.1. Filter_

Note: Combinations of different filter parameters and value are not considered in this test specification.

5.11.1.1. Positive result

**Test ID** 5.11.1.1.

**Endpoint** 2.1 GET /datapoints
2.4 GET /functions/{functionId}/datapoints
2.5 GET /devices/{deviceId}/datapoints
2.6 GET /subscriptions/{subscriptionId}/datapoints
3.1 GET /devices
3.3 GET /locations/{locationId}/devices
3.4 GET /datapoints/{datapointId}/proxies
4.1 GET /functions
4.3 GET /locations/{locationId}/functions
4.4 GET /datapoints/{datapointId}/functions
5.3 GET /installations
6.1 GET /sites
6.2 GET /locations
6.4 GET /locations /{locationId}/childlocations
7.1 GET /datapoints/{datapointId}/subscriptions
7.5 GET /subscriptions
8.2 GET /datapoints/{datapointId}/values

**Test scenarios** 1.1.1. Positive tests

**Description** This test checks, if a valid user provided filter is working.

**Expectation** It is expected that every endpoint returns a collection which contains at least
one item.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1; 1.2.3.5. Query Parameters

**Setup** A datapoint ID, location ID, function ID, device ID, subscription ID must be
provided.
A correct filter name and value must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
<endpoint>&filter[<filterName>]=<filterValue>

**Request body:**
n/a

©C i h 1998 2022 i i i 1 0 2 S 555 f 584

|Test ID|5.11.1.1.|
|---|---|
|**Endpoint**|2.1 GET /datapoints<br>2.4 GET /functions/{functionId}/datapoints<br>2.5 GET /devices/{deviceId}/datapoints<br>2.6 GET /subscriptions/{subscriptionId}/datapoints<br>3.1 GET /devices<br>3.3 GET /locations/{locationId}/devices<br>3.4 GET /datapoints/{datapointId}/proxies<br>4.1 GET /functions<br>4.3 GET /locations/{locationId}/functions<br>4.4 GET /datapoints/{datapointId}/functions<br>5.3 GET /installations<br>6.1 GET /sites<br>6.2 GET /locations<br>6.4 GET /locations /{locationId}/childlocations<br>7.1 GET /datapoints/{datapointId}/subscriptions<br>7.5 GET /subscriptions<br>8.2 GET /datapoints/{datapointId}/values|
|**Test scenarios**|1.1.1. Positive tests|
|**Description**|This test checks, if a valid user provided filter is working.|
|**Expectation**|It is expected that every endpoint returns a collection which contains at least<br>one item.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1; 1.2.3.5. Query Parameters|
|**Setup**|A datapoint ID, location ID, function ID, device ID, subscription ID must be<br>provided.<br>A correct filter name and value must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br><endpoint>&filter[<filterName>]=<filterValue><br>**Request body:** <br>n/a|


-----

|Expected result|HTTP headers:<br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>HTTP status code:<br>200<br>Response body:<br><JSON with data of each endpoint>|
|---|---|


©C i h 1998 2022 i i i 1 0 2 S 556 f 584


-----

5.11.1.2. Positive result; Empty array

**Test ID** 5.11.1.2.

**Endpoint** 2.1 GET /datapoints
2.4 GET /functions/{functionId}/datapoints
2.5 GET /devices/{deviceId}/datapoints
2.6 GET /subscriptions/{subscriptionId}/datapoints
3.1 GET /devices
3.3 GET /locations/{locationId}/devices
3.4 GET /datapoints/{datapointId}/proxies
4.1 GET /functions
4.3 GET /locations/{locationId}/functions
4.4 GET /datapoints/{datapointId}/functions
5.3 GET /installations
6.1 GET /sites
6.2 GET /locations
6.4 GET /locations /{locationId}/childlocations
7.1 GET /datapoints/{datapointId}/subscriptions
7.5 GET /subscriptions
8.2 GET /datapoints/{datapointId}/values

**Test scenarios** 1.1.1. Positive tests

**Description** This test checks, if a valid user provided filter is working. The filter name and
value must be chosen with the result that there are no matching items.

**Expectation** It is expected that every endpoint returns a collection which contains no items.
This must be reflected by the meta object.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1; 1.2.3.5. Query Parameters

**Setup** A datapoint ID, location ID, function ID, device ID, subscription ID must be
provided.
A correct filter name and value must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
<endpoint>&filter[<filterName>]=<filterValue>

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

©C i h 1998 2022 i i i 1 0 2 S 55 f 584

|Test ID|5.11.1.2.|
|---|---|
|**Endpoint**|2.1 GET /datapoints<br>2.4 GET /functions/{functionId}/datapoints<br>2.5 GET /devices/{deviceId}/datapoints<br>2.6 GET /subscriptions/{subscriptionId}/datapoints<br>3.1 GET /devices<br>3.3 GET /locations/{locationId}/devices<br>3.4 GET /datapoints/{datapointId}/proxies<br>4.1 GET /functions<br>4.3 GET /locations/{locationId}/functions<br>4.4 GET /datapoints/{datapointId}/functions<br>5.3 GET /installations<br>6.1 GET /sites<br>6.2 GET /locations<br>6.4 GET /locations /{locationId}/childlocations<br>7.1 GET /datapoints/{datapointId}/subscriptions<br>7.5 GET /subscriptions<br>8.2 GET /datapoints/{datapointId}/values|
|**Test scenarios**|1.1.1. Positive tests|
|**Description**|This test checks, if a valid user provided filter is working. The filter name and<br>value must be chosen with the result that there are no matching items.|
|**Expectation**|It is expected that every endpoint returns a collection which contains no items.<br>This must be reflected by the meta object.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1; 1.2.3.5. Query Parameters|
|**Setup**|A datapoint ID, location ID, function ID, device ID, subscription ID must be<br>provided.<br>A correct filter name and value must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br><endpoint>&filter[<filterName>]=<filterValue><br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”|


-----

**HTTP status code:**
200

**Response body:**
```
{
 "meta": {
  "collection": {
   "number": 0,
   "size": 0,
   "total": 0
  }
 },
 "data": []
}

```
|Col1|HTTP status code:<br>200<br>Response body:<br>{<br>"meta": {<br>"collection": {<br>"number": 0,<br>"size": 0,<br>"total": 0<br>}<br>},<br>"data": []<br>}|
|---|---|


©C i h 1998 2022 i i i 1 0 2 S 558 f 584


-----

5.11.1.3. Positive result; Empty array

**Test ID** 5.11.1.3.

**Endpoint** 2.1 GET /datapoints
2.4 GET /functions/{functionId}/datapoints
2.5 GET /devices/{deviceId}/datapoints
2.6 GET /subscriptions/{subscriptionId}/datapoints
3.1 GET /devices
3.3 GET /locations/{locationId}/devices
3.4 GET /datapoints/{datapointId}/proxies
4.1 GET /functions
4.3 GET /locations/{locationId}/functions
4.4 GET /datapoints/{datapointId}/functions
5.3 GET /installations
6.1 GET /sites
6.2 GET /locations
6.4 GET /locations /{locationId}/childlocations
7.1 GET /datapoints/{datapointId}/subscriptions
7.5 GET /subscriptions
8.2 GET /datapoints/{datapointId}/values

**Test scenarios** 1.1.1. Positive tests

**Description** This test checks, if the server reacts correct to an unspecified filter name and
value. The filter name and value must be chosen with the result that there are
no matching items.

**Expectation** It is expected that every endpoint returns a collection which contains no items.
This must be reflected by the meta object.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1; 1.2.3.5. Query Parameters

**Setup** A datapoint ID, location ID, function ID, device ID, subscription ID must be
provided.
An unspecified or unapplicable filter name and value must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
<endpoint>&filter[<filterName>]=<filterValue>

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json

©C i h 1998 2022 i i i 1 0 2 S 559 f 584

|Test ID|5.11.1.3.|
|---|---|
|**Endpoint**|2.1 GET /datapoints<br>2.4 GET /functions/{functionId}/datapoints<br>2.5 GET /devices/{deviceId}/datapoints<br>2.6 GET /subscriptions/{subscriptionId}/datapoints<br>3.1 GET /devices<br>3.3 GET /locations/{locationId}/devices<br>3.4 GET /datapoints/{datapointId}/proxies<br>4.1 GET /functions<br>4.3 GET /locations/{locationId}/functions<br>4.4 GET /datapoints/{datapointId}/functions<br>5.3 GET /installations<br>6.1 GET /sites<br>6.2 GET /locations<br>6.4 GET /locations /{locationId}/childlocations<br>7.1 GET /datapoints/{datapointId}/subscriptions<br>7.5 GET /subscriptions<br>8.2 GET /datapoints/{datapointId}/values|
|**Test scenarios**|1.1.1. Positive tests|
|**Description**|This test checks, if the server reacts correct to an unspecified filter name and<br>value. The filter name and value must be chosen with the result that there are<br>no matching items.|
|**Expectation**|It is expected that every endpoint returns a collection which contains no items.<br>This must be reflected by the meta object.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1; 1.2.3.5. Query Parameters|
|**Setup**|A datapoint ID, location ID, function ID, device ID, subscription ID must be<br>provided.<br>An unspecified or unapplicable filter name and value must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br><endpoint>&filter[<filterName>]=<filterValue><br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:** <br>Content-type: application/vnd.api+json|


-----

ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            {
             "meta": {
              "collection": {
               "number": 0,
               "size": 0,
               "total": 0
              }
             },
             "data": []
            }

```
©C i h 1998 2022 i i i 1 0 2 S 560 f 584

|Col1|ETag: “<resource identifier>”<br>HTTP status code:<br>200<br>Response body:<br>{<br>"meta": {<br>"collection": {<br>"number": 0,<br>"size": 0,<br>"total": 0<br>}<br>},<br>"data": []<br>}|
|---|---|


-----

5.11.1.4. Negative result; Only endpoints returning individuals

**Test ID** 5.11.1.4.

**Endpoint** 2.2 GET /datapoints /{datapointId}
2.7 GET /timeseries/{timeseriesId}/datapoint
3.2 GET /devices/{deviceId}
3.5 GET /datapoints/{datapointId}/device
4.2 GET /functions/{functionId}
5.2 GET /node
5.4 GET /installations /{installationId}
6.3 GET /locations/{locationId}
6.5 GET /locations/{locationId}/parentlocation
6.6 GET /functions /{functionId} /location
6.7 GET /devices/{deviceId}/location
7.2 GET /subscriptions/{subscriptionId}
8.1 GET /timeseries/{timeseriesId}

**Test scenarios** 1.2.2. Illegal parameters

**Description** This test checks the correct behavior of endpoints which return only individual
items and are parameterized with a filter.

**Expectation** The request to all endpoints returns an error object. The HTTP status code is
always 422.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1; 1.2.3.5. Query Parameters

**Setup** A datapoint ID, installation ID, location ID, function ID, device ID, subscription
ID and timeseries ID must be provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
Accept: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
<endpoint>&filter[meta.@type]=<anysubtype>

**Request body:**
n/a

**Expected result** **HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
422

**Response body:**
```
            {

```
©C i h 1998 2022 i i i 1 0 2 S 561 f 584

|Test ID|5.11.1.4.|
|---|---|
|**Endpoint**|2.2 GET /datapoints /{datapointId}<br>2.7 GET /timeseries/{timeseriesId}/datapoint<br>3.2 GET /devices/{deviceId}<br>3.5 GET /datapoints/{datapointId}/device<br>4.2 GET /functions/{functionId}<br>5.2 GET /node<br>5.4 GET /installations /{installationId}<br>6.3 GET /locations/{locationId}<br>6.5 GET /locations/{locationId}/parentlocation<br>6.6 GET /functions /{functionId} /location<br>6.7 GET /devices/{deviceId}/location<br>7.2 GET /subscriptions/{subscriptionId}<br>8.1 GET /timeseries/{timeseriesId}|
|**Test scenarios**|1.2.2. Illegal parameters|
|**Description**|This test checks the correct behavior of endpoints which return only individual<br>items and are parameterized with a filter.|
|**Expectation**|The request to all endpoints returns an error object. The HTTP status code is<br>always 422.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1; 1.2.3.5. Query Parameters|
|**Setup**|A datapoint ID, installation ID, location ID, function ID, device ID, subscription<br>ID and timeseries ID must be provided.<br>A valid API access token is available.|
|**Parameters**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br><endpoint>&filter[meta.@type]=<anysubtype><br>**Request body:** <br>n/a|
|**Expected result**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>422<br>**Response body:** <br>`{ `|


-----

```
             "errors": [
              {
               "title": “<title>”,
               "links": "https://schema.knx.org/2020/api",
               "status": 422,
               "detail": "<detail>”
              }
             ]
            }

```
©C i h 1998 2022 i i i 1 0 2 S 562 f 584

|Col1|"errors": [<br>{<br>"title": “<title>”,<br>"links": "https://schema.knx.org/2020/api",<br>"status": 422,<br>"detail": "<detail>”<br>}<br>]<br>}|
|---|---|


-----

5.11.1.5. Negative result; Naming rule violation

**Test ID** 5.11.1.5.

**Endpoint** 2.1 GET /datapoints
2.4 GET /functions/{functionId}/datapoints
2.5 GET /devices/{deviceId}/datapoints
2.6 GET /subscriptions/{subscriptionId}/datapoints
3.1 GET /devices
3.3 GET /locations/{locationId}/devices
3.4 GET /datapoints/{datapointId}/proxies
4.1 GET /functions
4.3 GET /locations/{locationId}/functions
4.4 GET /datapoints/{datapointId}/functions
5.3 GET /installations
6.1 GET /sites
6.2 GET /locations
6.4 GET /locations /{locationId}/childlocations
7.1 GET /datapoints/{datapointId}/subscriptions
7.5 GET /subscriptions
8.2 GET /datapoints/{datapointId}/values

**Test scenarios** 1.1.1. Positive tests

**Description** This test checks, if the server reacts correct to a filter name, which violates the
naming rules. The naming rules are defined by the JSON API specification:
https://jsonapi.org/format/#query-parameters

**Expectation** It is expected that every endpoint returns an error object. Also, the HTTP
status code 400 must be returned every time.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1; 1.2.3.5. Query Parameters

**Setup** A datapoint ID, location ID, function ID, device ID, subscription ID must be
provided.
A valid API access token is available.

**Parameters** **HTTP headers:**
**Violation 1 – Less than** Accept: application/vnd.api+json
**one character** Authorization: Bearer <valid access token>

**URL path / parameters:**
<endpoint>&filter[]=15

**Request body:**
n/a

**Expected result** **HTTP headers:**
**Violation 1 – Less than** Content-type: application/vnd.api+json
**one character** ETag: “<resource identifier>”

©C i h 1998 2022 i i i 1 0 2 S 563 f 584

|Test ID|5.11.1.5.|
|---|---|
|**Endpoint**|2.1 GET /datapoints<br>2.4 GET /functions/{functionId}/datapoints<br>2.5 GET /devices/{deviceId}/datapoints<br>2.6 GET /subscriptions/{subscriptionId}/datapoints<br>3.1 GET /devices<br>3.3 GET /locations/{locationId}/devices<br>3.4 GET /datapoints/{datapointId}/proxies<br>4.1 GET /functions<br>4.3 GET /locations/{locationId}/functions<br>4.4 GET /datapoints/{datapointId}/functions<br>5.3 GET /installations<br>6.1 GET /sites<br>6.2 GET /locations<br>6.4 GET /locations /{locationId}/childlocations<br>7.1 GET /datapoints/{datapointId}/subscriptions<br>7.5 GET /subscriptions<br>8.2 GET /datapoints/{datapointId}/values|
|**Test scenarios**|1.1.1. Positive tests|
|**Description**|This test checks, if the server reacts correct to a filter name, which violates the<br>naming rules. The naming rules are defined by the JSON API specification:<br>https://jsonapi.org/format/#query-parameters|
|**Expectation**|It is expected that every endpoint returns an error object. Also, the HTTP<br>status code 400 must be returned every time.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1; 1.2.3.5. Query Parameters|
|**Setup**|A datapoint ID, location ID, function ID, device ID, subscription ID must be<br>provided.<br>A valid API access token is available.|
|**Parameters**<br>**Violation 1 – Less than**<br>**one character**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br><endpoint>&filter[]=15<br>**Request body:** <br>n/a|
|**Expected result**<br>**Violation 1 – Less than**<br>**one character**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”|


-----

|Col1|HTTP status code:<br>400<br>Response body:<br>{<br>"errors": [<br>{<br>"title": "Bad Request",<br>"links": "https://schema.knx.org/2020/api",<br>"status": 400,<br>"detail": "Bad request error."<br>}<br>]<br>}|
|---|---|
|**Parameters**<br>**Violation 2 – Disallowed**<br>**character**|<br>**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br><endpoint>&filter[blind+slat]=15<br>**Request body:** <br>n/a|
|**Expected result**<br>**Violation 2 – Disallowed**<br>**character**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>400<br>**Response body:** <br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Bad Request",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 400,`<br>`      "detail": "Bad request error."`<br>`    }`<br>`  ]`<br>`} `|
|**Parameters**<br>**Violation 3 – Disallowed**<br>**first character**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:**<br><endpoint>&filter[_blind]=15<br>**Request body:**|


©C i h 1998 2022 i i i 1 0 2 S 564 f 584


-----

**HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
400

**Response body:**
```
{
 "errors": [
  {
   "title": "Bad Request",
   "links": "https://schema.knx.org/2020/api",
   "status": 400,
   "detail": "Bad request error."
  }
 ]
}

```
|Col1|n/a|
|---|---|
|**Expected result**<br>**Violation 3 – Disallowed**<br>**first character**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>400<br>**Response body:** <br>`{ `<br>`  "errors": [`<br>`    {`<br>`      "title": "Bad Request",`<br>`      "links": "https://schema.knx.org/2020/api",`<br>`      "status": 400,`<br>`      "detail": "Bad request error."`<br>`    }`<br>`  ]`<br>`} `|


©C i h 1998 2022 i i i 1 0 2 S 565 f 584


-----

###### 5.12. Content Negotiation

_5.12.1. Content-Type_
5.12.1.1. Positive result; Request content-type "application/json"

**Test ID** 5.12.1.1.
**Endpoint** 7.6 POST /subscriptions

**Test scenarios** 1.1.1 Positive Tests - Only required parameters

**Description** The test ensures correct behavior in regards to the HTTP headers. Following
steps will be executed:

1. Get a datapoint by requesting GET /datapoints.
2. Create the subscription by calling POST /subscriptions. The content

type header in this request is set to “application/json".

**Expectation** 1. The request is successful and returns HTTP status code 200. Datapoint

information is retrieved.
2. The request is successful and returns HTTP status code 200. The

content type of the response is “application/vnd.api+json".

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1; 1.2.3.8 Content Negotiation

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
**Step 1** Accept: application/vnd.api+json

Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints

**Request body:**
n/a

**Expected result** **HTTP headers:**
**Step 1** Content-type: application/vnd.api+json

ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of datapoints>

```
**Parameters** **HTTP headers:**
**Step 2** Accept: application/vnd.api+json

Content-type: application/json
Authorization: Bearer <valid access token>

©C i h 1998 2022 i i i 1 0 2 S 566 f 584

|Test ID|5.12.1.1.|
|---|---|
|**Endpoint**|7.6 POST /subscriptions|
|**Test scenarios**|1.1.1 Positive Tests - Only required parameters|
|**Description**|The test ensures correct behavior in regards to the HTTP headers. Following<br>steps will be executed:<br>1. Get a datapoint by requesting GET /datapoints.<br>2. Create the subscription by calling POST /subscriptions. The content<br>type header in this request is set to “application/json".|
|**Expectation**|1. The request is successful and returns HTTP status code 200. Datapoint<br>information is retrieved.<br>2. The request is successful and returns HTTP status code 200. The<br>content type of the response is “application/vnd.api+json".|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1; 1.2.3.8 Content Negotiation|
|**Setup**|A valid API access token is available.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>/datapoints<br>**Request body:** <br>n/a|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>200<br>**Response body:** <br>`<JSON with list of datapoints>`|
|**Parameters**<br>**Step 2**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Content-type: application/json<br>Authorization: Bearer <valid access token>|


-----

|Col1|URL path / parameters:<br>POST /subscriptions<br>Request body:<br>{<br>"data": {<br>"type": "subscription",<br>"relationships": {<br>"subscriptionDatapoints": {<br>"data": [<br>{<br>"id": "{datapointId}",<br>"type": "datapoint"<br>}<br>]<br>}<br>},<br>"attributes": {<br>"url": "<TesttoolcallbackUrl>",<br>"secret": "TheBestPasswordEver"<br>}<br>}<br>}|
|---|---|
|**Expected result**<br>**Step 2**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>201<br>**Response body:** <br>`<JSON with single subscription>`|


©C i h 1998 2022 i i i 1 0 2 S 56 f 584


-----

_5.12.2. Request Framing_

5.12.2.1. Negative result; Missing payload

**Test ID** 5.12.1.1.
**Endpoint** 7.6 POST /subscriptions

**Test scenarios** 1.2.6 - Missing required parameters

**Description** The test ensures correct behavior of endpoints which expect a request
payload, but no such payload is included. Exemplarily the endpoint POST
/subscriptions is used.
Following steps will be executed:

1. Get a datapoint by requesting GET /datapoints.
2. Create the subscription by calling POST /subscriptions. The request

contains no payload.

**Expectation** 1. The request is successful and returns HTTP status code 200. Datapoint

information is retrieved.
2. The request is successful and returns HTTP status code 400. An

optional error object may be returned.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1; 1.2.3.8 Content Negotiation

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
**Step 1** Accept: application/vnd.api+json

Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints

**Request body:**
n/a

**Expected result** **HTTP headers:**
**Step 1** Content-type: application/vnd.api+json

ETag: “<resource identifier>”

**HTTP status code:**
200

**Response body:**
```
            <JSON with list of datapoints>

```
**Parameters** **HTTP headers:**
**Step 2** Accept: application/vnd.api+json

Authorization: Bearer <valid access token>

©C i h 1998 2022 i i i 1 0 2 S 568 f 584

|Test ID|5.12.1.1.|
|---|---|
|**Endpoint**|7.6 POST /subscriptions|
|**Test scenarios**|1.2.6 - Missing required parameters|
|**Description**|The test ensures correct behavior of endpoints which expect a request<br>payload, but no such payload is included. Exemplarily the endpoint POST<br>/subscriptions is used.<br>Following steps will be executed:<br>1. Get a datapoint by requesting GET /datapoints.<br>2. Create the subscription by calling POST /subscriptions. The request<br>contains no payload.|
|**Expectation**|1. The request is successful and returns HTTP status code 200. Datapoint<br>information is retrieved.<br>2. The request is successful and returns HTTP status code 400. An<br>optional error object may be returned.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1; 1.2.3.8 Content Negotiation|
|**Setup**|A valid API access token is available.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>/datapoints<br>**Request body:** <br>n/a|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>200<br>**Response body:** <br>`<JSON with list of datapoints>`|
|**Parameters**<br>**Step 2**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Authorization: Bearer <valid access token>|


-----

|Col1|URL path / parameters:<br>POST /subscriptions<br>Request body:<br>n/a|
|---|---|
|**Expected result**<br>**Step 2**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>400<br>**Response body:** <br>`<optional JSON with error object>`|


©C i h 1998 2022 i i i 1 0 2 S 569 f 584


-----

5.12.2.2. Negative result; Unexpected payload

**Test ID** 5.12.2.2.
**Endpoint** 2.1 GET /datapoints

**Test scenarios** 1.2.6 - Missing required parameters

**Description** The test ensures correct behavior of endpoints which do not expect a request
payload, but such a payload is included. Exemplarily the endpoint GET
/datapoints is used.
Following steps will be executed:

1. Get a datapoint by requesting GET /datapoints. The request contains a

payload.

**Expectation** 1. The request is successful and returns HTTP status code 400. An

optional error object may be returned.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1; 1.2.3.8 Content Negotiation

**Setup** A valid API access token is available.

**Parameters** **HTTP headers:**
**Step 1** Accept: application/vnd.api+json

Content-type: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
/datapoints

**Request body:**
```
            { 
             "data": [ 
              { 
               "id": "123456789", 
               "type": "datapoint" 
              } 
             ] 
            }

```
**Expected result** **HTTP headers:**
**Step 1** Content-type: application/vnd.api+json

ETag: “<resource identifier>”

**HTTP status code:**
400

**Response body:**
```
            <optional JSON with error object>

```
©C i h 1998 2022 i i i 1 0 2 S 5 0 f 584

|Test ID|5.12.2.2.|
|---|---|
|**Endpoint**|2.1 GET /datapoints|
|**Test scenarios**|1.2.6 - Missing required parameters|
|**Description**|The test ensures correct behavior of endpoints which do not expect a request<br>payload, but such a payload is included. Exemplarily the endpoint GET<br>/datapoints is used.<br>Following steps will be executed:<br>1. Get a datapoint by requesting GET /datapoints. The request contains a<br>payload.|
|**Expectation**|1. The request is successful and returns HTTP status code 400. An<br>optional error object may be returned.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1; 1.2.3.8 Content Negotiation|
|**Setup**|A valid API access token is available.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Content-type: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>/datapoints<br>**Request body:** <br>`{`<br>`  "data": [`<br>`    {`<br>`      "id": "123456789",`<br>`      "type": "datapoint"`<br>`    }`<br>`  ]`<br>`} `|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>400<br>**Response body:** <br>`<optional JSON with error object>`|


-----

###### 5.13. HTTP Error Code Handling

_5.13.1. 5XX Error Domain_

5.13.1.1. Negative result; Multiple problems of different error domains

**Test ID** 5.13.1.1.
**Endpoint** 1.1 POST /oauth /access
1.2 GET /.well-known/knx/idevid
1.3 GET /.well-known/knx/ldevid
2.1 GET /datapoints
2.2 GET /datapoints /{datapointId}
2.3 PUT /datapoints /values
2.4 GET /functions/{functionId}/datapoints
2.5 GET /devices/{deviceId}/datapoints
2.6 GET /subscriptions/{subscriptionId}/datapoints
2.7 GET /timeseries/{timeseriesId}/datapoint
3.1 GET /devices
3.2 GET /devices/{deviceId}
3.3 GET /locations/{locationId}/devices
3.4 GET /datapoints/{datapointId}/proxies
3.5 GET /datapoints/{datapointId}/device
4.1 GET /functions
4.2 GET /functions/{functionId}
4.3 GET /locations/{locationId}/functions
4.4 GET /datapoints/{datapointId}/functions
5.1 GET /.well-known/knx
5.2 GET /node
5.3 GET /installations
5.4 GET /installations /{installationId}
6.1 GET /sites
6.2 GET /locations
6.3 GET /locations/{locationId}
6.4 GET /locations /{locationId}/childlocations
6.5 GET /locations/{locationId}/parentlocation
6.6 GET /functions /{functionId} /location
6.7 GET /devices/{deviceId}/location
7.1 GET /datapoints/{datapointId}/subscriptions
7.2 GET /subscriptions/{subscriptionId}
7.3 DELETE /subscriptions/{subscriptionId}
7.4 PATCH /subscriptions /{subscriptionId}
7.5 GET /subscriptions
7.6 POST /subscriptions
7.7 GET /messaging/ws
8.1 GET /timeseries/{timeseriesId}
8.2 GET /datapoints/{datapointId}/values

**Test scenarios** 1.2 - Negative tests

**Description** This test ensures, that the KNX IoT 3[rd] Party Server handles multiple errors of
different domains correct. To trigger an error of the 5XX domain, the request
uses the HTTP version 1.0. To trigger an error of the 4XX domain, an invalid
access token is used in the request.

©C i h 1998 2022 i i i 1 0 2 S 5 1 f 584

|Test ID|5.13.1.1.|
|---|---|
|**Endpoint**|1.1 POST /oauth /access<br>1.2 GET /.well-known/knx/idevid<br>1.3 GET /.well-known/knx/ldevid<br>2.1 GET /datapoints<br>2.2 GET /datapoints /{datapointId}<br>2.3 PUT /datapoints /values<br>2.4 GET /functions/{functionId}/datapoints<br>2.5 GET /devices/{deviceId}/datapoints<br>2.6 GET /subscriptions/{subscriptionId}/datapoints<br>2.7 GET /timeseries/{timeseriesId}/datapoint<br>3.1 GET /devices<br>3.2 GET /devices/{deviceId}<br>3.3 GET /locations/{locationId}/devices<br>3.4 GET /datapoints/{datapointId}/proxies<br>3.5 GET /datapoints/{datapointId}/device<br>4.1 GET /functions<br>4.2 GET /functions/{functionId}<br>4.3 GET /locations/{locationId}/functions<br>4.4 GET /datapoints/{datapointId}/functions<br>5.1 GET /.well-known/knx<br>5.2 GET /node<br>5.3 GET /installations<br>5.4 GET /installations /{installationId}<br>6.1 GET /sites<br>6.2 GET /locations<br>6.3 GET /locations/{locationId}<br>6.4 GET /locations /{locationId}/childlocations<br>6.5 GET /locations/{locationId}/parentlocation<br>6.6 GET /functions /{functionId} /location<br>6.7 GET /devices/{deviceId}/location<br>7.1 GET /datapoints/{datapointId}/subscriptions<br>7.2 GET /subscriptions/{subscriptionId}<br>7.3 DELETE /subscriptions/{subscriptionId}<br>7.4 PATCH /subscriptions /{subscriptionId}<br>7.5 GET /subscriptions<br>7.6 POST /subscriptions<br>7.7 GET /messaging/ws<br>8.1 GET /timeseries/{timeseriesId}<br>8.2 GET /datapoints/{datapointId}/values|
|**Test scenarios**|1.2 - Negative tests|
|**Description**|This test ensures, that the KNX IoT 3rd Party Server handles multiple errors of<br>different domains correct. To trigger an error of the 5XX domain, the request<br>uses the HTTP version 1.0. To trigger an error of the 4XX domain, an invalid<br>access token is used in the request.|


-----

|Col1|Col2|
|---|---|
|**Expectation**|The HTTP response comes with the error code 500. No data is sent by the<br>server. The response can contain an optional JSON encoded error object.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1; 1.2.3.7.5 Common Error Handling|
|**Setup**|A datapoint ID, location ID, function ID, device ID, subscription ID must be<br>provided.<br>A timeseries ID must be provided, if applicable.<br>An invalid API access token is available.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Content-type: application/vnd.api+json<br>Authorization: Bearer <invalid access token><br>**URL path / parameters:** <br>POST /oauth /access<br>GET /.well-known/knx/idevid<br>GET /.well-known/knx/ldevid<br>GET /datapoints<br>GET /datapoints /{datapointId}<br>PUT /datapoints /values<br>GET /functions/{functionId}/datapoints<br>GET /devices/{deviceId}/datapoints<br>GET /subscriptions/{subscriptionId}/datapoints<br>GET /timeseries/{timeseriesId}/datapoint<br>GET /devices<br>GET /devices/{deviceId}<br>GET /locations/{locationId}/devices<br>GET /datapoints/{datapointId}/proxies<br>GET /datapoints/{datapointId}/device<br>GET /functions<br>GET /functions/{functionId}<br>GET /locations/{locationId}/functions<br>GET /datapoints/{datapointId}/functions<br>GET /.well-known/knx<br>GET /node<br>GET /installations<br>GET /installations /{installationId}<br>GET /sites<br>GET /locations<br>GET /locations/{locationId}<br>GET /locations /{locationId}/childlocations<br>GET /locations/{locationId}/parentlocation<br>GET /functions /{functionId} /location<br>GET /devices/{deviceId}/location<br>GET /datapoints/{datapointId}/subscriptions<br>GET /subscriptions/{subscriptionId}<br>DELETE /subscriptions/{subscriptionId}<br>PATCH/subscriptions/{subscriptionId}|


©C i h 1998 2022 i i i 1 0 2 S 5 2 f 584


-----

|Col1|GET /subscriptions<br>POST /subscriptions<br>GET /messaging/ws<br>GET /timeseries/{timeseriesId}<br>GET /datapoints/{datapointId}/values<br>Request body:<br><valid JSON body, if applicable>|
|---|---|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>500<br>**Response body:** <br>`<optional JSON with error object>`|


©C i h 1998 2022 i i i 1 0 2 S 5 3 f 584


-----

5.13.1.2. Negative result; Not implemented endpoints

**Test ID** 5.13.1.2.
**Endpoint** 1.2 GET /.well-known/knx/idevid
2.5 GET /devices/{deviceId}/datapoints
2.7 GET /timeseries/{timeseriesId}/datapoint
3.1 GET /devices
3.2 GET /devices/{deviceId}
3.3 GET /locations/{locationId}/devices
3.4 GET /datapoints/{datapointId}/proxies
3.5 GET /datapoints/{datapointId}/device
6.7 GET /devices/{deviceId}/location
7.2 GET /subscriptions/{subscriptionId}
7.3 DELETE /subscriptions/{subscriptionId}
7.4 PATCH /subscriptions /{subscriptionId}
7.5 GET /subscriptions
7.6 POST /subscriptions
7.7 GET /messaging/ws
8.1 GET /timeseries/{timeseriesId}
8.2 GET /datapoints/{datapointId}/values

**Test scenarios** 1.2 - Negative tests

**Description** This test ensures, that the KNX IoT 3[rd] Party Server handles not implemented
endpoints correct. Every optional and not implemented endpoint is to be sent
a HTTP request.

**Expectation** The HTTP response comes with the error code 501. No data is sent by the
server. The response can contain an optional JSON encoded error object.

**Specification reference** 3_10_4 KNX IoT 3rd Party API v0.1; 1.2.3.7.5 Common Error Handling

**Setup** A datapoint ID, location ID, function ID, device ID, subscription ID must be
provided.
A timeseries ID must be provided, if applicable.
A valid API access token is available.

**Parameters** **HTTP headers:**
**Step 1** Accept: application/vnd.api+json

Content-type: application/vnd.api+json
Authorization: Bearer <valid access token>

**URL path / parameters:**
GET /.well-known/knx/idevid
GET /devices/{deviceId}/datapoints
GET /timeseries/{timeseriesId}/datapoint
GET /devices
GET /devices/{deviceId}
GET /locations/{locationId}/devices
GET /datapoints/{datapointId}/proxies
GET /datapoints/{datapointId}/device

©C i h 1998 2022 i i i 1 0 2 S 5 4 f 584

|Test ID|5.13.1.2.|
|---|---|
|**Endpoint**|1.2 GET /.well-known/knx/idevid<br>2.5 GET /devices/{deviceId}/datapoints<br>2.7 GET /timeseries/{timeseriesId}/datapoint<br>3.1 GET /devices<br>3.2 GET /devices/{deviceId}<br>3.3 GET /locations/{locationId}/devices<br>3.4 GET /datapoints/{datapointId}/proxies<br>3.5 GET /datapoints/{datapointId}/device<br>6.7 GET /devices/{deviceId}/location<br>7.2 GET /subscriptions/{subscriptionId}<br>7.3 DELETE /subscriptions/{subscriptionId}<br>7.4 PATCH /subscriptions /{subscriptionId}<br>7.5 GET /subscriptions<br>7.6 POST /subscriptions<br>7.7 GET /messaging/ws<br>8.1 GET /timeseries/{timeseriesId}<br>8.2 GET /datapoints/{datapointId}/values|
|**Test scenarios**|1.2 - Negative tests|
|**Description**|This test ensures, that the KNX IoT 3rd Party Server handles not implemented<br>endpoints correct. Every optional and not implemented endpoint is to be sent<br>a HTTP request.|
|**Expectation**|The HTTP response comes with the error code 501. No data is sent by the<br>server. The response can contain an optional JSON encoded error object.|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1; 1.2.3.7.5 Common Error Handling|
|**Setup**|A datapoint ID, location ID, function ID, device ID, subscription ID must be<br>provided.<br>A timeseries ID must be provided, if applicable.<br>A valid API access token is available.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Content-type: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>GET /.well-known/knx/idevid<br>GET /devices/{deviceId}/datapoints<br>GET /timeseries/{timeseriesId}/datapoint<br>GET /devices<br>GET /devices/{deviceId}<br>GET /locations/{locationId}/devices<br>GET /datapoints/{datapointId}/proxies<br>GET/datapoints/{datapointId}/device|


-----

|Col1|GET /devices/{deviceId}/location<br>GET /subscriptions/{subscriptionId}<br>DELETE /subscriptions/{subscriptionId}<br>PATCH /subscriptions /{subscriptionId}<br>GET /subscriptions<br>POST /subscriptions<br>GET /messaging/ws<br>GET /timeseries/{timeseriesId}<br>GET /datapoints/{datapointId}/values<br>Request body:<br><valid JSON body, if applicable>|
|---|---|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>501<br>**Response body:** <br>`<optional JSON with error object>`|


©C i h 1998 2022 i i i 1 0 2 S 5 5 f 584


-----

5.13.1.3. Negative result; Unreachable gateway

**Test ID** 5.13.1.3.
**Endpoint** 1.1 POST /oauth /access
1.2 GET /.well-known/knx/idevid
1.3 GET /.well-known/knx/ldevid
2.1 GET /datapoints
2.2 GET /datapoints /{datapointId}
2.3 PUT /datapoints /values
2.4 GET /functions/{functionId}/datapoints
2.5 GET /devices/{deviceId}/datapoints
2.6 GET /subscriptions/{subscriptionId}/datapoints
2.7 GET /timeseries/{timeseriesId}/datapoint
3.1 GET /devices
3.2 GET /devices/{deviceId}
3.3 GET /locations/{locationId}/devices
3.4 GET /datapoints/{datapointId}/proxies
3.5 GET /datapoints/{datapointId}/device
4.1 GET /functions
4.2 GET /functions/{functionId}
4.3 GET /locations/{locationId}/functions
4.4 GET /datapoints/{datapointId}/functions
5.1 GET /.well-known/knx
5.2 GET /node
5.3 GET /installations
5.4 GET /installations /{installationId}
6.1 GET /sites
6.2 GET /locations
6.3 GET /locations/{locationId}
6.4 GET /locations /{locationId}/childlocations
6.5 GET /locations/{locationId}/parentlocation
6.6 GET /functions /{functionId} /location
6.7 GET /devices/{deviceId}/location
7.1 GET /datapoints/{datapointId}/subscriptions
7.2 GET /subscriptions/{subscriptionId}
7.3 DELETE /subscriptions/{subscriptionId}
7.4 PATCH /subscriptions /{subscriptionId}
7.5 GET /subscriptions
7.6 POST /subscriptions
7.7 GET /messaging/ws
8.1 GET /timeseries/{timeseriesId}
8.2 GET /datapoints/{datapointId}/values

**Test scenarios** 1.2 - Negative tests

**Description** This test ensures, that the KNX IoT 3[rd] Party Server handles requests correct
while the connection to the gateway is not possible.

**Expectation** The HTTP response comes with the error code 504. No data is sent by the
server. The response can contain an optional JSON encoded error object.

©C i h 1998 2022 i i i 1 0 2 S 5 6 f 584

|Test ID|5.13.1.3.|
|---|---|
|**Endpoint**|1.1 POST /oauth /access<br>1.2 GET /.well-known/knx/idevid<br>1.3 GET /.well-known/knx/ldevid<br>2.1 GET /datapoints<br>2.2 GET /datapoints /{datapointId}<br>2.3 PUT /datapoints /values<br>2.4 GET /functions/{functionId}/datapoints<br>2.5 GET /devices/{deviceId}/datapoints<br>2.6 GET /subscriptions/{subscriptionId}/datapoints<br>2.7 GET /timeseries/{timeseriesId}/datapoint<br>3.1 GET /devices<br>3.2 GET /devices/{deviceId}<br>3.3 GET /locations/{locationId}/devices<br>3.4 GET /datapoints/{datapointId}/proxies<br>3.5 GET /datapoints/{datapointId}/device<br>4.1 GET /functions<br>4.2 GET /functions/{functionId}<br>4.3 GET /locations/{locationId}/functions<br>4.4 GET /datapoints/{datapointId}/functions<br>5.1 GET /.well-known/knx<br>5.2 GET /node<br>5.3 GET /installations<br>5.4 GET /installations /{installationId}<br>6.1 GET /sites<br>6.2 GET /locations<br>6.3 GET /locations/{locationId}<br>6.4 GET /locations /{locationId}/childlocations<br>6.5 GET /locations/{locationId}/parentlocation<br>6.6 GET /functions /{functionId} /location<br>6.7 GET /devices/{deviceId}/location<br>7.1 GET /datapoints/{datapointId}/subscriptions<br>7.2 GET /subscriptions/{subscriptionId}<br>7.3 DELETE /subscriptions/{subscriptionId}<br>7.4 PATCH /subscriptions /{subscriptionId}<br>7.5 GET /subscriptions<br>7.6 POST /subscriptions<br>7.7 GET /messaging/ws<br>8.1 GET /timeseries/{timeseriesId}<br>8.2 GET /datapoints/{datapointId}/values|
|**Test scenarios**|1.2 - Negative tests|
|**Description**|This test ensures, that the KNX IoT 3rd Party Server handles requests correct<br>while the connection to the gateway is not possible.|
|**Expectation**|The HTTP response comes with the error code 504. No data is sent by the<br>server. The response can contain an optional JSON encoded error object.|


-----

|Specification reference|3 10 4 KNX IoT 3rd Party API v0.1; 1.2.3.7.5 Common Error Handling<br>_ _|
|---|---|
|**Setup**|A datapoint ID, location ID, function ID, device ID, subscription ID must be<br>provided.<br>A timeseries ID must be provided, if applicable.<br>A valid API access token is available.<br>The KNX IoT 3rd Party Server is not connected to the gateway.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Content-type: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>POST /oauth /access<br>GET /.well-known/knx/idevid<br>GET /.well-known/knx/ldevid<br>GET /datapoints<br>GET /datapoints /{datapointId}<br>PUT /datapoints /values<br>GET /functions/{functionId}/datapoints<br>GET /devices/{deviceId}/datapoints<br>GET /subscriptions/{subscriptionId}/datapoints<br>GET /timeseries/{timeseriesId}/datapoint<br>GET /devices<br>GET /devices/{deviceId}<br>GET /locations/{locationId}/devices<br>GET /datapoints/{datapointId}/proxies<br>GET /datapoints/{datapointId}/device<br>GET /functions<br>GET /functions/{functionId}<br>GET /locations/{locationId}/functions<br>GET /datapoints/{datapointId}/functions<br>GET /.well-known/knx<br>GET /node<br>GET /installations<br>GET /installations /{installationId}<br>GET /sites<br>GET /locations<br>GET /locations/{locationId}<br>GET /locations /{locationId}/childlocations<br>GET /locations/{locationId}/parentlocation<br>GET /functions /{functionId} /location<br>GET /devices/{deviceId}/location<br>GET /datapoints/{datapointId}/subscriptions<br>GET /subscriptions/{subscriptionId}<br>DELETE /subscriptions/{subscriptionId}<br>PATCH /subscriptions /{subscriptionId}<br>GET /subscriptions<br>POST /subscriptions<br>GET/messaging/ws|


©C i h 1998 2022 i i i 1 0 2 S 5 f 584


-----

|Col1|GET /timeseries/{timeseriesId}<br>GET /datapoints/{datapointId}/values<br>Request body:<br><valid JSON body, if applicable>|
|---|---|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>504<br>**Response body:** <br>`<optional JSON with error object>`|


©C i h 1998 2022 i i i 1 0 2 S 5 8 f 584


-----

5.13.1.4. Negative result; Unsupported HTTP version

**Test ID** 5.13.1.4.
**Endpoint** 1.1 POST /oauth /access
1.2 GET /.well-known/knx/idevid
1.3 GET /.well-known/knx/ldevid
2.1 GET /datapoints
2.2 GET /datapoints /{datapointId}
2.3 PUT /datapoints /values
2.4 GET /functions/{functionId}/datapoints
2.5 GET /devices/{deviceId}/datapoints
2.6 GET /subscriptions/{subscriptionId}/datapoints
2.7 GET /timeseries/{timeseriesId}/datapoint
3.1 GET /devices
3.2 GET /devices/{deviceId}
3.3 GET /locations/{locationId}/devices
3.4 GET /datapoints/{datapointId}/proxies
3.5 GET /datapoints/{datapointId}/device
4.1 GET /functions
4.2 GET /functions/{functionId}
4.3 GET /locations/{locationId}/functions
4.4 GET /datapoints/{datapointId}/functions
5.1 GET /.well-known/knx
5.2 GET /node
5.3 GET /installations
5.4 GET /installations /{installationId}
6.1 GET /sites
6.2 GET /locations
6.3 GET /locations/{locationId}
6.4 GET /locations /{locationId}/childlocations
6.5 GET /locations/{locationId}/parentlocation
6.6 GET /functions /{functionId} /location
6.7 GET /devices/{deviceId}/location
7.1 GET /datapoints/{datapointId}/subscriptions
7.2 GET /subscriptions/{subscriptionId}
7.3 DELETE /subscriptions/{subscriptionId}
7.4 PATCH /subscriptions /{subscriptionId}
7.5 GET /subscriptions
7.6 POST /subscriptions
7.7 GET /messaging/ws
8.1 GET /timeseries/{timeseriesId}
8.2 GET /datapoints/{datapointId}/values

**Test scenarios** 1.2 - Negative tests

**Description** This test ensures, that the KNX IoT 3[rd] Party Server handles a request with an
unsupported HTTP version correct. Since any HTTP version lower than
HTTP/1.1 is not allowed, HTTP/1.0 is used in this test.

**Expectation** The HTTP response comes with the error code 505. No data is sent by the
server. The response can contain an optional JSON encoded error object.

©C i h 1998 2022 i i i 1 0 2 S 5 9 f 584

|Test ID|5.13.1.4.|
|---|---|
|**Endpoint**|1.1 POST /oauth /access<br>1.2 GET /.well-known/knx/idevid<br>1.3 GET /.well-known/knx/ldevid<br>2.1 GET /datapoints<br>2.2 GET /datapoints /{datapointId}<br>2.3 PUT /datapoints /values<br>2.4 GET /functions/{functionId}/datapoints<br>2.5 GET /devices/{deviceId}/datapoints<br>2.6 GET /subscriptions/{subscriptionId}/datapoints<br>2.7 GET /timeseries/{timeseriesId}/datapoint<br>3.1 GET /devices<br>3.2 GET /devices/{deviceId}<br>3.3 GET /locations/{locationId}/devices<br>3.4 GET /datapoints/{datapointId}/proxies<br>3.5 GET /datapoints/{datapointId}/device<br>4.1 GET /functions<br>4.2 GET /functions/{functionId}<br>4.3 GET /locations/{locationId}/functions<br>4.4 GET /datapoints/{datapointId}/functions<br>5.1 GET /.well-known/knx<br>5.2 GET /node<br>5.3 GET /installations<br>5.4 GET /installations /{installationId}<br>6.1 GET /sites<br>6.2 GET /locations<br>6.3 GET /locations/{locationId}<br>6.4 GET /locations /{locationId}/childlocations<br>6.5 GET /locations/{locationId}/parentlocation<br>6.6 GET /functions /{functionId} /location<br>6.7 GET /devices/{deviceId}/location<br>7.1 GET /datapoints/{datapointId}/subscriptions<br>7.2 GET /subscriptions/{subscriptionId}<br>7.3 DELETE /subscriptions/{subscriptionId}<br>7.4 PATCH /subscriptions /{subscriptionId}<br>7.5 GET /subscriptions<br>7.6 POST /subscriptions<br>7.7 GET /messaging/ws<br>8.1 GET /timeseries/{timeseriesId}<br>8.2 GET /datapoints/{datapointId}/values|
|**Test scenarios**|1.2 - Negative tests|
|**Description**|This test ensures, that the KNX IoT 3rd Party Server handles a request with an<br>unsupported HTTP version correct. Since any HTTP version lower than<br>HTTP/1.1 is not allowed, HTTP/1.0 is used in this test.|
|**Expectation**|The HTTP response comes with the error code 505. No data is sent by the<br>server. The response can contain an optional JSON encoded error object.|


-----

|Specification reference|3 10 4 KNX IoT 3rd Party API v0.1; 1.2.3.7.5 Common Error Handling<br>_ _|
|---|---|
|**Setup**|A datapoint ID, location ID, function ID, device ID, subscription ID must be<br>provided.<br>A timeseries ID must be provided, if applicable.<br>A valid API access token is available.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Content-type: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>POST /oauth /access<br>GET /.well-known/knx/idevid<br>GET /.well-known/knx/ldevid<br>GET /datapoints<br>GET /datapoints /{datapointId}<br>PUT /datapoints /values<br>GET /functions/{functionId}/datapoints<br>GET /devices/{deviceId}/datapoints<br>GET /subscriptions/{subscriptionId}/datapoints<br>GET /timeseries/{timeseriesId}/datapoint<br>GET /devices<br>GET /devices/{deviceId}<br>GET /locations/{locationId}/devices<br>GET /datapoints/{datapointId}/proxies<br>GET /datapoints/{datapointId}/device<br>GET /functions<br>GET /functions/{functionId}<br>GET /locations/{locationId}/functions<br>GET /datapoints/{datapointId}/functions<br>GET /.well-known/knx<br>GET /node<br>GET /installations<br>GET /installations /{installationId}<br>GET /sites<br>GET /locations<br>GET /locations/{locationId}<br>GET /locations /{locationId}/childlocations<br>GET /locations/{locationId}/parentlocation<br>GET /functions /{functionId} /location<br>GET /devices/{deviceId}/location<br>GET /datapoints/{datapointId}/subscriptions<br>GET /subscriptions/{subscriptionId}<br>DELETE /subscriptions/{subscriptionId}<br>PATCH /subscriptions /{subscriptionId}<br>GET /subscriptions<br>POST /subscriptions<br>GET /messaging/ws<br>GET/timeseries/{timeseriesId}|


©C i h 1998 2022 i i i 1 0 2 S 580 f 584


-----

|Col1|GET /datapoints/{datapointId}/values<br>Request body:<br><valid JSON body, if applicable>|
|---|---|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>505<br>**Response body:** <br>`<optional JSON with error object>`|


©C i h 1998 2022 i i i 1 0 2 S 581 f 584


-----

_5.13.2. 4XX Error Domain_

5.13.2.1. Negative result; Too many requests

**Test ID** 5.13.2.1.
**Endpoint** 1.1 POST /oauth /access
1.2 GET /.well-known/knx/idevid
1.3 GET /.well-known/knx/ldevid
2.1 GET /datapoints
2.2 GET /datapoints /{datapointId}
2.3 PUT /datapoints /values
2.4 GET /functions/{functionId}/datapoints
2.5 GET /devices/{deviceId}/datapoints
2.6 GET /subscriptions/{subscriptionId}/datapoints
2.7 GET /timeseries/{timeseriesId}/datapoint
3.1 GET /devices
3.2 GET /devices/{deviceId}
3.3 GET /locations/{locationId}/devices
3.4 GET /datapoints/{datapointId}/proxies
3.5 GET /datapoints/{datapointId}/device
4.1 GET /functions
4.2 GET /functions/{functionId}
4.3 GET /locations/{locationId}/functions
4.4 GET /datapoints/{datapointId}/functions
5.1 GET /.well-known/knx
5.2 GET /node
5.3 GET /installations
5.4 GET /installations /{installationId}
6.1 GET /sites
6.2 GET /locations
6.3 GET /locations/{locationId}
6.4 GET /locations /{locationId}/childlocations
6.5 GET /locations/{locationId}/parentlocation
6.6 GET /functions /{functionId} /location
6.7 GET /devices/{deviceId}/location
7.1 GET /datapoints/{datapointId}/subscriptions
7.2 GET /subscriptions/{subscriptionId}
7.3 DELETE /subscriptions/{subscriptionId}
7.4 PATCH /subscriptions /{subscriptionId}
7.5 GET /subscriptions
7.6 POST /subscriptions
7.7 GET /messaging/ws
8.1 GET /timeseries/{timeseriesId}
8.2 GET /datapoints/{datapointId}/values

**Test scenarios** 1.2 - Negative tests

**Description** This test ensures, that the KNX IoT 3[rd] Party Server handles high numbers of
HTTP requests correct. The same request is sent to an endpoint repeatedly
and the response will not be awaited. At some point, which is dependent on
the implementation of the KNX IoT 3[rd] Party Server, an error code must be
returned.

©C i h 1998 2022 i i i 1 0 2 S 582 f 584

|Test ID|5.13.2.1.|
|---|---|
|**Endpoint**|1.1 POST /oauth /access<br>1.2 GET /.well-known/knx/idevid<br>1.3 GET /.well-known/knx/ldevid<br>2.1 GET /datapoints<br>2.2 GET /datapoints /{datapointId}<br>2.3 PUT /datapoints /values<br>2.4 GET /functions/{functionId}/datapoints<br>2.5 GET /devices/{deviceId}/datapoints<br>2.6 GET /subscriptions/{subscriptionId}/datapoints<br>2.7 GET /timeseries/{timeseriesId}/datapoint<br>3.1 GET /devices<br>3.2 GET /devices/{deviceId}<br>3.3 GET /locations/{locationId}/devices<br>3.4 GET /datapoints/{datapointId}/proxies<br>3.5 GET /datapoints/{datapointId}/device<br>4.1 GET /functions<br>4.2 GET /functions/{functionId}<br>4.3 GET /locations/{locationId}/functions<br>4.4 GET /datapoints/{datapointId}/functions<br>5.1 GET /.well-known/knx<br>5.2 GET /node<br>5.3 GET /installations<br>5.4 GET /installations /{installationId}<br>6.1 GET /sites<br>6.2 GET /locations<br>6.3 GET /locations/{locationId}<br>6.4 GET /locations /{locationId}/childlocations<br>6.5 GET /locations/{locationId}/parentlocation<br>6.6 GET /functions /{functionId} /location<br>6.7 GET /devices/{deviceId}/location<br>7.1 GET /datapoints/{datapointId}/subscriptions<br>7.2 GET /subscriptions/{subscriptionId}<br>7.3 DELETE /subscriptions/{subscriptionId}<br>7.4 PATCH /subscriptions /{subscriptionId}<br>7.5 GET /subscriptions<br>7.6 POST /subscriptions<br>7.7 GET /messaging/ws<br>8.1 GET /timeseries/{timeseriesId}<br>8.2 GET /datapoints/{datapointId}/values|
|**Test scenarios**|1.2 - Negative tests|
|**Description**|This test ensures, that the KNX IoT 3rd Party Server handles high numbers of<br>HTTP requests correct. The same request is sent to an endpoint repeatedly<br>and the response will not be awaited. At some point, which is dependent on<br>the implementation of the KNX IoT 3rd Party Server, an error code must be<br>returned.|


-----

|Expectation|The HTTP response comes with the error code 429, when the request limit of<br>the implementation is exceeded. No data is sent by the server. The response<br>can contain an optional JSON encoded error object.|
|---|---|
|**Specification reference**|3_10_4 KNX IoT 3rd Party API v0.1; 1.2.3.7.5 Common Error Handling|
|**Setup**|A datapoint ID, location ID, function ID, device ID, subscription ID must be<br>provided.<br>A timeseries ID must be provided, if applicable.<br>A valid API access token is available.|
|**Parameters**<br>**Step 1**|**HTTP headers:** <br>Accept: application/vnd.api+json<br>Content-type: application/vnd.api+json<br>Authorization: Bearer <valid access token><br>**URL path / parameters:** <br>POST /oauth /access<br>GET /.well-known/knx/idevid<br>GET /.well-known/knx/ldevid<br>GET /datapoints<br>GET /datapoints /{datapointId}<br>PUT /datapoints /values<br>GET /functions/{functionId}/datapoints<br>GET /devices/{deviceId}/datapoints<br>GET /subscriptions/{subscriptionId}/datapoints<br>GET /timeseries/{timeseriesId}/datapoint<br>GET /devices<br>GET /devices/{deviceId}<br>GET /locations/{locationId}/devices<br>GET /datapoints/{datapointId}/proxies<br>GET /datapoints/{datapointId}/device<br>GET /functions<br>GET /functions/{functionId}<br>GET /locations/{locationId}/functions<br>GET /datapoints/{datapointId}/functions<br>GET /.well-known/knx<br>GET /node<br>GET /installations<br>GET /installations /{installationId}<br>GET /sites<br>GET /locations<br>GET /locations/{locationId}<br>GET /locations /{locationId}/childlocations<br>GET /locations/{locationId}/parentlocation<br>GET /functions /{functionId} /location<br>GET /devices/{deviceId}/location<br>GET /datapoints/{datapointId}/subscriptions<br>GET /subscriptions/{subscriptionId}<br>DELETE /subscriptions/{subscriptionId}<br>PATCH/subscriptions/{subscriptionId}|


©C i h 1998 2022 i i i 1 0 2 S 583 f 584


-----

**HTTP headers:**
Content-type: application/vnd.api+json
ETag: “<resource identifier>”

**HTTP status code:**
429

**Response body:**
```
<optional JSON with error object>

```
|Col1|GET /subscriptions<br>POST /subscriptions<br>GET /messaging/ws<br>GET /timeseries/{timeseriesId}<br>GET /datapoints/{datapointId}/values<br>Request body:<br><valid JSON body, if applicable>|
|---|---|
|**Expected result**<br>**Step 1**|**HTTP headers:** <br>Content-type: application/vnd.api+json<br>ETag: “<resource identifier>”<br>**HTTP status code:** <br>429<br>**Response body:** <br>`<optional JSON with error object>`|


©C i h 1998 2022 i i i 1 0 2 S 584 f 584


-----

